
# 第1章 绪 论

# 1.1 研究背景与研究意义

# 1.1.1 研究背景

随着国民经济的高速发展，电力能源作为国民经济的重要基础设施，在国计民生中的地位日益凸显。LN送变电公司作为辽宁电网的骨干企业，肩负着全省大部分高压输电线路和变电站的运行维护重任。近年来，随着电网建设规模的不断扩大，LN送变电公司电网运维工作面临的不确定因素也在增多，各类风险交织叠加，给电网安全稳定运行带来严峻考验。

电网运维风险具有因素多样、关联复杂、动态演变等特点。LN送变电公司电网设备种类繁多、地域跨度大，运维涉及环节众多，既面临设备故障、自然灾害等传统风险，又面临外包管理、信息安全等新兴风险；各类风险因素相互关联、相互影响，单一风险的发生往往会诱发连锁反应；随着内外部形势的变化，风险因素也呈现出动态演进态势。这些特点给LN送变电公司电网运维风险管理带来诸多挑战。

当前，LN送变电公司虽已初步建立电网运维风险管理体系，但在风险辨识、风险评估、风险应对等环节还存在不足。风险管理的主动性、系统性、科学性有待进一步增强。同时，极端天气事件频发、外包队伍管控难度加大等新情况新问题不断涌现，电网运维压力持续加大，风险管控形势更加严峻。因此，如何全面辨识电网运维风险，科学评估风险等级，并制定行之有效的风险管控对策，已成为摆在LN送变电公司面前的紧迫课题。这不仅事关LN送变电公司自身的高质量发展，更关乎辽宁乃至东北区域经济社会发展大局。

# 1.1.2 研究意义

（1）理论意义

电网运维风险管理作为电力企业管理的重要内容，其相关理论研究已取得长足进展，但仍存在一些不足之处，如研究视角相对单一、定性分析偏多、定量模型有待深化等。本研究以LN送变电公司为案例，系统梳理电网运维风险的内涵、特点、类型，丰富了电网运维风险管理的基础理论。在此基础上，从技术、管理、环境、人身、设备等多维度构建风险评估指标体系，采用层次分析法和模糊综合评价法相结合的方法开展实证研究，有助于拓展电网运维风险定量评估模型与方法。最后，针对风险评估结果，从技术风险、管理风险、环境风险、人身风险、设备风险等方面系统提出风险应对策略，进一步丰富完善电网运维风险监控的理论体系。

# （2）实践意义

我国正处于电网升级改造的关键时期，各电网企业都面临着运维风险管控的严峻挑战。本研究以LN送变电公司为例，深入剖析其在电网运维风险管理中存在的突出问题和深层次原因，这些问题在一定程度上也反映了其他电网企业面临的共性难题，研究结论对于指导电网企业加强运维风险管控、提升本质安全水平具有一定的借鉴价值。同时，构建的风险评估指标体系操作性强，评估方法科学实用，为电网企业开展运维风险评估提供可资借鉴的分析框架和实践路径。此外，本研究提出的风险管控对策建议，如加强全过程管控、建立风险预警体系、开展风险管理培训等，可为LN送变电公司乃至其他电网企业进一步完善运维风险防控体系、健全风险管理长效机制提供决策参考。

# 1.2 国内外研究现状

# 1.2.1 国外研究现状

（1）关于输电网络运行风险因素识别的研究

国外学界在实际研究中对输电线路运行风险识别相关内容进行较为深入的探究，并取得较为显著的成果。DavariMM等（2022）在研究中提出针对输电线路重构影响因素进行识别的关键因素辨识模型。在综合考虑气象条件、设备老化和随机失效等多种因素的基础上，通过反复求解获得最终数值，将优化目标限制在关键线路上[1]。KhannaJ等（2021）提出一种电网风险识别方法，利用ARMA特征评估模型，对运行过程中风险数据进行评价和预测[2]。KodyA 等（2022）采用F检验法，对影响线路运营风险的主要因素进行分析，并在此基础上构建定量递归图，从而达到对线路运营风险进行预测[3]。AlhazmiM（2021）在研究中，基于马尔科夫模型与风险传递网络相结合的方法，提出智能变电站RPS风险评价方法。在风险辨识基础上，将风险划分为三个等级，并结合历史资料，对各等级变电站进行风险评价，为变电站的状态维修和风险损失评价提供理论支持[4]。

（2）关于输电网络运行风险因素评估的研究

国外学界在研究中同样对输电线路运行风险评估内容进行深入探究。YuS等人（2023）利用软件开发，对变电站雷击风险展开评估，其所提出风险评估主要是基于主观认知，没有明确风险特征、计量、防范方式等。其研究中虽然分析风险的实质，但没有提出有针对性的对策[5]。UmunnakweA等（2022）针对目前输电线路风险评估中以人的主观感觉为基础而产生的偏差，采用FCM聚类与Elcat算法相结合方式，建立输电线路灾害风险评估方法，并结合历史数据与抗灾能力等因素对其进行改进，挖掘其中规律与内在关系，从而有效地提升输电线路灾变风险评估准确性[6]。ReikoT等（2023）通过同时考虑电网侧输电线路的雷击跳闸风险和灾害侧实时雷电活动所带来的风险，建立了雷暴云移动轨迹预测模型，以雷暴云连续四个时段的四个质心的定位数据为依据，提出了一种预测通道中出现雷击引发故障风险的方式。该方法有效提高了雷击预警的效率，并减少虚警和漏报事件的发生，具有一定的工程实践价值，可以辅助电网进行调控决策[7]。LangeroudiASG等（2021）以输电线中的树竹放电因素为研究对象，对 SMOTE 和Stacking 两种方法改进方向进行探究，实现对输电线通道中树竹放电风险进行智能评估，并提高模型的可解释性和先进性，该方法可以有效地处理数据样本中出现的异常现象，并可为其他线路的风险评价提供依据[8]。

# （3）关于输电网络运行风险因素应对的研究

国外学者针对电网运行风险因素的应对策略开展了广泛研究。Shaltout O 等（2022）提出了一种基于分类树和灰色关联分析的电网人因风险评估与控制方法，通过对人的不安全行为进行分类、量化和评估，识别关键风险因子并制定针对性的管控措施，为降低人因风险、确保电网安全运行提供了新思路[9]。UmunnakweA等（2022）针对野火灾害对电网运行的影响，构建了基于数据驱动的时空分析模型，可以动态评估野火蔓延对输电线路的影响，并据此优化电网调度和应急资源配置，对提高电网抵御野火等自然灾害的能力具有重要参考价值[10]。

在电网雷电灾害风险防范方面，ReikoT等（2023）提出一种雷暴移动轨迹预警模型，通过对雷暴云演进过程的连续监测和趋势外推，可以预判未来可能出现的雷击风险，为输电线路的防雷设计和雷害预防提供更加精准的气象数据支持[11]。LangeroudiASG 等（2021）针对输电线路树障风险，提出了一种基于SMOTE和Stacking集成学习的风险智能识别方法，可大幅提高树障缺陷的识别准确率，减少漏报和误报，从而为精准制定树障清理计划、降低树障风险提供支持[12]。

此外，国外学者还就电网运行的网络安全风险开展了卓有成效的研究。DavariM

M等（2022）分析了电力系统和天然气系统耦合运行条件下的网络安全问题，构建了一种考虑需求侧响应的联合调度模型，通过优化本地应急响应策略，可有效降低网络攻击导致的负面影响，保障电网运行安全[13]。AlhazmiM（2021）则聚焦智能变电站的网络安全防护，提出了一种基于马尔可夫博弈论的智能变电站可信度评估与防御策略优化方法，可用于指导变电站的主动免疫防御系统设计，提高抵御网络安全威胁的能力[14]。

# 1.2.2 国内研究现状

（1）关于输电网络运行风险因素识别的研究

随着我国电网建设规模不断提升，电力供应稳定性所受重视程度也随之增长，为此我国学者针对输电线路风险因素识别进行较为深入的探索。在传统方法中，结合对电网的历史运行信息进行特征提取，采用基于Wolf一步预测方法，对电网在运行中风险进行实时判断。宋耐超等（2021）提出一种基于水波算法-因子分析-长短时记忆的输电通道风险识别与预测方法，通过对传统长短时记忆法进行改进，并考虑各种致灾因素、环境、载体之间关系建立模型，通过该模型进行风险的预测可以提高风险识别准确性、降低误差，可以用于线路通道风险准确评估与预测[15]。吴晔（2021）通过对电网风险数据的分析，提出纵横两维度数据分析方法，运用线路对不同因素灵敏度差异，区分不同风险重要程度，结合时序与聚类思想确定线路运行维护的优先顺序与时段，通过状态运维思想，提高有限的资源利用效率与综合效益[16]。周毅等（2021）运用最小二乘向量与主成分分析法建立输电线路环境风险识别模型，通过对线路历史故障情况进行分析，得到输电线路环境风险因素，并提取出表征风险特征量，再通过将特征向量进行降维，得到关键特征量并建立模型，提出在考虑故障率随时间不断变化情况下的线路巡视方式[17]。

（2）关于输电网络运行风险因素评估的研究

何思阳（2022）提出基于气象因素的污闪概率和绝缘子表面附着盐浓度评价方法，基于气象信息所构建盐密预测模型，通过计算得出线路污闪概率，从而判断输电线路运行风险等级[18]。曾凡涛（2021）在考虑垂直风、降雨量、相对湿度的基础上，采用改进的模糊AHP方法，建立输电线路舞动的早期预警模型。通过对温度、导线张力等多个因子的模糊综合评价，给出相应预警信号，便于操作人员对线路风险程度进行判断，并做好相应预防措施[19]。暴经纬（2021）提出针对交直流混杂的输电系统风险评估方法，该方法是在构建交直流设备整体运行风险状态转移模型，以及运行风险评估结构模型和评估体系的基础上，对主要风险因素进行辨识，并在此基础上根据模糊推理来确定其权重。运用模糊云模型对运营风险进行评估，可以提高风险发展预测的正确性和合理性，提高风险评估精度[20]。刘金玺（2021）采用修正AHP方法，构建输电线灾害权重模型，定量地分析输电线自然风险，并对影响输电线的风险因素进行分析，对各种灾害条件下的线路运行风险危害程度进行综合评价[21]。莫兵兵等（2021）提出了一种在考虑微地形因素影响情况下的输电线路通道评估方法，通过建立良态风环境与漩涡气流环境曲线，运用串联系统可靠性公式评估台风环境下的电力系统状态[22]。

（3）关于输电网络运行风险因素应对的研究

输变电线路因长期处在野外，受多种极端气候和外部因素的影响，引起设备故障是不可避免的。已有风险应对方法多集中于研究整体安全、可靠和稳定。汤智谦（2022）归纳出“三道防线”，以应对大规模断电事故，在紧急情况下采取纠偏措施，在需要时牺牲部分，以保证整体安全[23]。任昭宇（2021）提出基于监测电网运行状况、及时发现安全隐患、提升风险管控能力的综合防护体系[24]。宋双成（2021）在电力系统中建立应对重大事故的应急指挥平台，其可以对电力系统进行监测和预报，并对其进行动态处理，从而对电力系统进行有效管理[25]。文屹（2023）将气象、地质等非电气信息纳入系统中，扩展自然灾害应急控制子系统功能，实现对极端天气条件下复杂线路故障的有效应对[26]。遆宝中（2022）提出一种面向突发事件电力应急指挥平台，可在突发事件发生时进行信息互动，并将其集成到系统中[27]。翟兵等（2022）从数据采集、分析预测和控制对策三个层次，构建出针对外部环境适应性的协同防护体系[28]。王身丽等人（2023）从灾害的预防控制、应急控制、恢复控制等方面对事故发生前、过程中、发生后电力系统需要的安全应对进行了梳理，并提出未来自然灾害下电网的应对趋势为融合大数据、防御范围由输电转向配电、电力通信系统纳入整体防御系统、抢修与风险评估的结合等[29]。曾华荣等人（2022）采用Pareto最优演绎法构建了应对电网高风险的闭环管理体系，从而规避降低事故风险[30]。徐文宝等（2021）通过有限元模拟法对输电线路导地线及光缆爆破除冰的动态特性进行了计算，得到了不同位置下导线跳跃幅值的变化趋势，通过在适当条件下进行爆破除冰，可以控制输电线的脱冰量，避免由于不可控地诱发脱冰造成事故[31]。蔡伟斌等人（2021）通过对输电线路外力破坏故障规律的研究，得出外破施工的共有源头点，并提出采用远程监控、群众弧线、设立警示、加高杆塔等方式，结合稳定的信息源使得对隐患进行管控[32]。

# 1.2.3 国内外研究现状评述

通过梳理和评述国内外电网运维风险管理相关研究现状可以看出，近年来，学术界对该问题的关注度不断提升，研究视角日益多元，研究内容更加丰富，研究结论对指导电网运维风险管理实践的针对性和有效性不断增强。国外的研究起步较早，研究基础扎实，理论体系相对成熟完备。一方面，国外学者较早将风险管理的一般理论引入电网运维领域，诸如故障树分析、马尔可夫链、贝叶斯网络等方法被广泛运用，极大拓展了电网运维风险管理研究的理论视野。另一方面，国外学者紧密结合电网运行的实际需求，围绕自然灾害、设备故障、人为破坏等风险因素展开了深入系统的研究，在风险识别、评估、预警、应对等方面形成了一批有理论深度和实践价值的研究成果。这些研究成果对于我国电网企业开展运维风险管理具有重要的启示和借鉴意义。

相比而言，国内学者对电网运维风险管理的关注起步较晚，但近年来研究也取得了长足进展。一方面，国内学者积极借鉴吸收国外风险管理理论研究的最新成果，从不同视角切入，以我国电网企业为研究对象，拓展了相关理论研究的深度和广度。另一方面，国内学者高度关注我国电网运维实践中的现实需求和特殊问题，如复杂地形、极端天气、外部施工扰动等，开展了大量卓有成效的实证研究，通过数据采集、现场调研等方式深入一线，了解电网运维风险的实际状况，总结提炼风险管理的经验教训，在此基础上提出了完善风险管控体系、创新管理模式、优化技术手段等切实可行的对策建议。当前，随着我国能源电力体制改革的不断深化，电网运维风险管理研究方兴未艾，未来仍大有可为，需要学术界与电力行业携手努力，在问题导向和目标引领下，深化产学研用合作，加强成果转化，推动形成良性互动的创新局面。

# 1.3 研究内容及研究方法

# 1.3.1 研究内容

立足LN送变电公司实际，运用多种定性定量分析方法，系统分析公司电网运维风险管理现状，提出有针对性的优化措施，对提升电网运维风险管理水平具有重要的理论和实践意义，主要包括七个部分：

第一章为绪论，简要阐述了电网运维风险管理的研究背景和意义，系统梳理了国内外相关研究成果，提出了研究思路、内容和方法，并对全文结构进行了简要介

绍。

第二章介绍相关理论基础，界定了风险管理的核心概念，阐述了风险管理的特点和原则，重点解析了电网运维风险管理的步骤，包括风险识别、评估、应对和控制等环节，为后续研究构建了必要的理论分析框架。

第三章分析LN送变电公司电网运维风险管理现状及问题。在简要介绍公司基本情况的基础上，系统梳理了其电网运维概况，运用案例分析、问卷调查等方法，重点考察了公司在风险管理制度、组织架构、管理流程、数字化应用等方面存在的突出问题，并深入剖析了问题产生的原因。

第四章针对LN送变电公司开展电网运维风险识别。采用头脑风暴法和流程图分析法，从技术、管理、环境、人身、设备五个方面识别出20项主要风险因素，构建了包含目标层、准则层、因素层的风险评估指标体系。

第五章进行LN送变电公司电网运维风险评估。运用层次分析法确定指标权重，采用模糊综合评价法开展风险评判，得出公司电网运维风险总体处于“较低”到“中等”水平的结论，并揭示了各类风险因素的轻重缓急。

第六章提出LN送变电公司风险应对与控制措施。风险应对上，要从技术风险、管理风险、环境风险、人身风险、设备风险五个方面提出针对性的应对措施，包括完善设备选型、优化设计评审、规范技术改造、创新管理机制、加强外部环境监测等。风险控制措施上。应从强化责任落实、优化规划设计流程、动态开展风险辨识、打造智能化运维体系、强化应急管理等方面入手，提出具体可行的风险控制路径和方法，以确保风险应对措施的有效落地。

第七章为结论与展望，系统梳理和凝练了研究的主要结论，客观评析了研究的不足之处，并提出了未来进一步深化和拓展研究的思路与方向。

# 1.3.2 研究方法

（1）文献分析法

文献分析法指的是通过对书籍、文献或历史资料等展开研究和分析，从而得出研究对象性质，并从中引申出自己观点的方法。文献来源较多，本文主要是通过查询知网以及其他中英文数据库等，对电网运维风险研究和风险管理有关文献进行检索和分析，并与LN送变电公司电网运维历史数据相结合，从中对电网运维风险因素展开筛选和判断。

（2）专家调查法

以专家作为索取信息的对象，依靠专家的知识和经验，由专家通过调查研究对问题作出判断、评估和预测的一种方法。同时，通过匿名方式征询有关专家的意见，对专家意见进行统计、处理、分析和归纳，客观地综合多数专家经验与主观判断，对大量难以采用技术方法进行定量分析的因素做出合理估算。专家调查法应用广泛，多年来信息研究机构采用专家个人调查法和会议调查完成了许多信息研究报告，为政府部门和企业经营单位决策提供了重要依据。应用本方法了解LN送变电公司输电线路运行中常规与非常规的风险问题，以专家的经验作为主要参考依据。

（3）问卷调查法

问卷调查法是国内外社会调查中较为广泛使用的一种方法。问卷是指为统计和调查所用的、以设问的方式表述问题的表格。问卷法就是研究者用这种控制式的测量对所研究的问题进行度量，从而搜集到可靠的资料的一种方法。问卷法大多用邮寄、个别分送或集体分发等多种方式发送问卷。由调查者按照表格所问来填写答案。一般来讲，问卷较之访谈表要更详细、完整和易于控制。问卷法的主要优点在于标准化和成本低。因为问卷法是以设计好的问卷工具进行调查，问卷的设计要求规范化并可计量。

（4）定量分析法

层次分析法是指将一个复杂的多目标决策问题作为一个系统，将目标分解为多个目标或准则，进而分解为多指标、准则、约束的若干层次，通过定性指标模糊量化方法算出层次单排序（权数）和总排序，以作为目标（多指标）、多方案优化决策的系统方法。本文研究中首先对LN送变电公司电网运维的各种风险因素进行辨识、分析，得出各风险因素相对权值，为后续模糊综合评判奠定基础。该方法适用于一些难以用量化方法表达的问题。模糊综合评判不仅可以降低评判中存在的主观因素影响，而且还可以有效地解决评判中出现的模糊现象。

# 1.4 技术路线

本次研究中首先确定研究对象、研究思路、研究内容，结合LN送变电公司实际情况阐述开展本次研究，技术路线图如图1.1所示：

![](images/30effdb380aec9b2e099e824bd0f21ee6b9e5d1166234bf4fed83b07664fadea.jpg)  
图1.1 技术路线  
Figure 1.1 Technical roadmap

# 第2 章 相关研究理论概述

# 2.1 风险管理理论

# 2.1.1 风险管理的内涵

风险管理是一个识别、评估和优先处理风险的过程，目的是最大限度地减少风险事件发生的可能性以及风险事件发生后对组织的负面影响。风险管理不仅仅是一门学科，更是一种管理哲学，它渗透到组织管理的各个方面。风险管理的内涵主要包括以下几点：

第一，风险管理是一个持续的过程，而非一次性活动。组织面临的风险是动态变化的，风险管理也应该与时俱进，不断识别新的风险，评估风险水平的变化，调整风险应对策略。第二，风险管理是一种主动的管理方式。传统的管理方式往往是被动地应对已经发生的问题，而风险管理则是主动地识别潜在的风险，并采取措施防患于未然。第三，风险管理需要全员参与。虽然风险管理活动通常由专门的风险管理部门或者风险管理人员来组织和实施，但是风险管理的理念需要深入到组织的每一个成员。每个员工都应该有风险意识，在自己的工作中主动识别和报告风险。第四，风险管理需要与组织的战略目标相结合。风险管理不是为了管理而管理，它的目的是为了确保组织的战略目标能够实现。因此，组织的风险偏好、风险承受能力都应该与其战略目标相匹配。第五，风险管理需要量化和优先排序。并非所有的风险都需要被管理，组织需要根据风险发生的可能性和影响程度来判断哪些风险需要重点关注，哪些风险可以接受。风险量化和优先排序有助于组织有效分配风险管理资源。第六，风险管理需要制定明确的政策和程序。风险管理政策阐明组织的风险管理原则、目标和责任，风险管理程序则详细规定了风险管理活动的具体流程和方法，两者共同构成了风险管理工作的基础。

# 2.1.2 风险管理的特点

风险管理有别于传统的事后管理方式，具有一些鲜明的特点。

首先，风险管理是一种事前的主动管理。传统管理多为亡羊补牢式的事后管理，当问题或危机发生后才采取应对措施。而风险管理则强调预见性和主动性，通过事前识别可能的风险，评估风险发生的可能性及影响，从而主动采取有效的控制措施。

其次，风险管理是一个持续的系统过程。风险管理不是一蹴而就的，而是一个持续循环往复的过程。这个过程通常包括风险识别、风险评估、风险应对和风险监控四个阶段。通过这一系列的活动，风险得以识别、分析、评估、应对和监控，使得风险管理成为一个动态的、持续优化的过程。

再次，风险管理需要全员参与。风险管理不能仅仅依赖于风险管理部门或专职的风险管理人员，而需要组织全体成员的参与。每个员工都可能在其岗位上识别出潜在的风险，他们的风险意识和积极参与对于组织的风险管理至关重要。此外，风险管理注重风险与收益的平衡。风险管理的目的不是消除所有的风险，而是在风险与收益之间寻求一个最佳的平衡点。有些风险可能带来潜在的高收益，组织需要权衡是否愿意承担这些风险。

最后，风险管理依赖于有效的信息沟通。风险管理需要建立在充分的信息基础之上，这些信息包括内部的运营数据和外部的环境数据。同时，风险管理的各个阶段都需要有效的沟通和协调，风险信息需要在组织内部上下传递，使得管理层能够及时了解风险状况并做出决策。

# 2.1.3 风险管理的原则

有效的风险管理需要遵循一些基本原则。

首先是全面性原则。风险存在于组织运营的各个方面，风险管理不能仅关注某一特定类型的风险，而应该全面识别和管理组织面临的各种风险，包括战略风险、运营风险、财务风险、合规风险等。

其次是客观性原则。风险管理应该基于客观事实和数据，而非主观臆断。风险的识别和评估应该尽可能量化，使用合适的方法和工具，减少主观判断的影响。

再次是前瞻性原则。风险管理应着眼于未来，而非过去。通过对内外部环境的分析，预测可能出现的风险，提前制定应对预案。这需要风险管理者具有前瞻性思维和战略眼光。

此外是经济性原则。风险管理的投入应与其所能带来的效益相平衡。过度的风险管理可能会导致资源浪费，影响组织的运营效率。因此，风险管理应聚焦于关键风险，优先应对那些发生可能性高、影响严重的风险。

最后是持续改进原则。风险管理应该是一个持续改进的过程。通过对风险管理活动的定期评估和审核，发现存在的问题和不足，持续优化风险管理策略和方法。

同时，随着内外部环境的变化，组织面临的风险也在不断变化，风险管理也需要与时俱进，不断改进。

# 2.2 电网运维风险管理的步骤

# 2.2.1 风险识别

风险识别是电网运维风险管理的基础。其目的在于全面、系统地发现电网运维各环节、各专业可能存在的各类风险因素。常用的风险识别方法包括头脑风暴法、流程图分析法、故障树分析法、SWOT分析法等。头脑风暴法是一种小组创新思维的技术，通过互相启发、互相激励，产生最多想法的一种讨论方式。在电网运维风险识别中，可组织相关专业人员和管理人员召开头脑风暴会议，在轻松愉悦的氛围中充分发散思维，广泛收集电网规划设计、工程建设、设备管理、生产运行、检修维护等各环节可能存在的风险因素。流程图分析法是指通过绘制业务流程图或工艺流程图，形象直观地描述生产经营过程的方法。将电网运行维护过程中的作业流程、管理流程等绘制成流程图，对流程中的每一个节点进行风险分析，可查找可能存在缺陷的薄弱环节，发现潜在的风险点。故障树分析法是一种应用概率论和逻辑学原理研究系统故障发生过程的方法。通过分析系统故障的成因，绘制故障树状图，逐步分解至基本事件，据此确定系统结构薄弱的关键部位和系统发生故障的概率。可应用于对设备故障、人身伤害等重大风险的识别。在识别出各类风险因素后，还应从不同角度进行分类。如按风险产生的领域分为管理风险、技术风险、环境风险等；按风险影响的对象分为人身风险、设备风险、信息安全风险等。风险识别和分类是开展风险评估的前提。

# 2.2.2 风险评估

风险评估是在风险识别的基础上，从定性和定量两个方面对风险进行分析计算的过程。风险评估通常从风险发生的可能性和风险后果的严重性两个维度展开，以判断每项风险因素的风险等级，确定风险管理的重点。

在定性评估方面，常用德尔菲法、风险矩阵图等方法。德尔菲法是一种征询专家意见，对风险进行主观判断的方法。通过设计调查问卷，组织相关领域专家打分，经过多轮反馈修正，最终形成一致意见。可用于难以直接量化的风险评估。风险矩阵图通过发生可能性和后果严重性两个坐标轴，直观呈现每项风险所处的区域，为风险分级和排序提供参考。在定量评估方面，常用层次分析法、模糊综合评价法等。层次分析法通过将复杂问题分解成多个层次和多个因素，两两比较判断其重要性，计算出各因素权重，最终得出风险的综合评判值。模糊综合评价法运用模糊数学原理，将难以用精确数学语言描述的风险问题模糊化，通过隶属函数等工具进行多因素的综合评判。

相比定性评估，定量评估结果更精确、更具说服力。电网运维风险评估需要科学选取评估方法，合理设置评估指标。评估指标应全面反映电网设备、人员、技术、环境等方面的风险特征，做到全面覆盖又突出重点。指标设置还应兼顾系统性、针对性和可操作性。在开展评估时，既要站在全局高度，统筹兼顾各专业各环节的关联影响，又要立足基层一线，细化分解至具体风险点。评估过程中，应广泛听取各方意见，充分吸收一线员工的经验判断，提高评估结果的准确性和可信度。

# 2.2.3 风险应对

风险应对是指在风险评估的基础上，根据风险的性质、危害程度等，制定和实施相应的风险管理策略和措施，将风险控制在可接受水平的过程。常见的风险应对策略包括风险规避、风险降低、风险转移和风险自留。风险规避是指改变原有的生产方式或管理模式，绕开可能导致损失的环节，以避免风险发生。对于极高风险，如极端恶劣天气可能引发的严重设备损坏，应采取停电检修、调整作业时间等方式主动规避。风险降低是指采取有效的预防和控制手段，减少风险发生的频率或降低风险造成的损失。如加强输电线路巡视和缺陷消除，可有效降低外破风险；做好防雷接地等措施，可降低雷击跳闸风险。风险转移是指通过合同条款或保险等方式，将风险责任转移给其他方。如在对外承包中明确安全质量责任，将相关风险转移给承包商；针对自然灾害、设备损毁等高损失风险，通过购买保险将经济损失转嫁给保险公司。风险自留是指通过企业内部的管理手段和经济准备，将风险的不利影响控制在自身可承受范围内。如建立设备事故准备金，将检修费用列入生产成本等。对于发生概率小、危害轻微的常规风险，通常采取自留的方式。企业应根据自身风险偏好和承受能力，权衡风险与收益，灵活采用不同的风险应对策略。对于不可规避和转移的风险，要通过加强过程管控、完善应急预案等手段，最大限度降低风险损失。在风险应对过程中，还应注重总结经验教训，持续改进风险管理措施。

# 2.2.4 风险监控

风险监控是指在风险应对的基础上，持续跟踪检查风险管理措施的执行情况，评估风险管理绩效，发现风险新动向，为风险决策提供持续改进依据的过程。这是一个贯穿电网运维风险管理始终的动态过程。一是要建立健全风险管理绩效评估机制。制定科学合理的评估指标，定期对风险管控措施的执行效果进行“体检”，对标对表找差距、补短板。二是要动态监测内外部风险因素的变化。密切关注经济社会发展新形势、电网建设新动向、设备状态新变化，及时识别和判断风险演变趋势。要高度重视极端天气、自然灾害、外力破坏等突发风险事件，超前研判，精准预警。三是要不断总结风险管理经验教训。要举一反三，对风险事件的原因、应对过程、效果评价等进行系统剖析，认真吸取教训，优化完善风险管理机制和应对预案，提高风险管理的前瞻性、有效性。四是加强风险管理信息化建设。利用大数据、物联网、人工智能等新技术，加快风险管理信息系统建设，提高风险信息采集、传输、存储、分析、预警等智能化水平，为风险决策提供数字化、可视化支撑。电网运维风险具有风险因素多样、风险事件突发、风险影响关联等特点，必须坚持全过程、全方位、全天候管理。通过风险识别、风险评估、风险应对、风险监控四个环节的有机结合、持续循环，不断提高风险管理水平，将风险控制在可承受范围内。同时，要加强组织领导，健全管理制度，完善考核机制，调动各方积极性，形成风险管控的强大合力。

# 第3 章 LN 送变电公司电网运维风险管理现状

# 3.1 公司概况

# 3.1.1 公司背景介绍

LN送变电公司为工程施工企业。公司注册资本金4.32亿元，拥有电力工程施工总承包、承装（修、试）电力设施等多项资质，曾荣获国家电网公司和辽宁省多项荣誉，被上级公司党委授予“辽电铁军”光荣称号。

作为国网辽宁电力的骨干企业，LN 送变电公司主要承担全省220千伏、500千伏输电线路的建设施工和运行维护任务。多年来，公司建设了大量重点电网工程，其中建设的部分500千伏变电站工程和参建的特高压换流站工程获得国家级和省部级优质工程奖项。此外，公司还积极拓展海外市场，先后参与了巴基斯坦、塔吉克斯坦等多个国家的电网建设项目。

自2012年起，为顺应电力体制改革形势，LN送变电公司开始承接辽宁省内骨干电网运维检修业务，经过多年发展，目前承运线路里程已达9362公里。公司通过开展防外破特巡、无人机巡检、带电检修等手段，有效确保了电网设备健康平稳运行，圆满完成历次重大活动保电任务。同时，公司成立了省内首支输变电专业应急抢修队伍，在各类自然灾害面前，发扬“辽电铁军”精神，高效实施抢险，最大限度减少电网损失。

近年来，LN送变电公司不断深化供给侧结构性改革，加快推进电网智能化发展。2017 年，公司建成投运了国内首家“智慧联调”基地，通过大数据、物联网等技术应用，实现了从“现场调试”到“远程联调”的重大变革，有效提升了设备调试效率和质量。未来，公司将继续发挥技术和人才优势，为建设泛在电力物联网，服务经济社会发展贡献力量。

# 3.1.2 公司机构概况

送变电公司设置9个职能部门，13个业务机构。现设执行董事1人，监事1人。共有领导人员69人，其中三级领导人员7人，四级领导人员62人。现有全民职工881 人，业务委托用工 1611 人。全民职工中，具有专业技术资格人员615人，具有

技能等级人员297 人，具备各类注册执业资格273个。

# 3.2 电网运维概况

# 3.2.1 电网运维方式

（1）预防为主的立体化运维体系

LN 送变电公司秉持“安全第一、预防为主、综合治理”方针，构建了以计划预防性维修为主，状态检修和突发故障抢修为辅的立体化运维管理体系。公司制定年度检修计划，根据设备运行状况和缺陷情况，有针对性地开展停电检修、状态检修等专项工作，消除设备隐患，提升设备健康水平。这种模式强调主动预防，通过定期检查和维护，最大限度降低设备故障风险，同时保持对突发情况的快速响应能力，形成了全面的质量管控体系。

（2）网格化管理与差异化策略

公司采用以区域为单元的网格化管理模式，根据地理位置、线路密集程度等因素将全省划分为若干个网格片区，每个片区配备专职运维人员，对片区内的输电线路、变电站等设备进行日常巡视、维护。这种模式实现了运维资源的合理配置和精细化管理，提高了运维效率和质量。同时，针对山区、林区、风区、覆冰区等特殊区段，公司因地制宜采取针对性措施。如在山区广泛应用无人机、机器人等技术手段，实现输电线路智能巡检；在林区定期开展树障清理，并应用激光雷达扫描、卫星遥感等技术监测树木生长情况；在风区加强杆塔结构加固，提高抵御强风能力；在覆冰区合理优化杆塔设计，并定期开展人工除冰、融冰除冰等工作。这种差异化策略充分考虑了地理环境因素，有效提升了特殊区域的运维效果。

（3）快速响应的应急处置机制

针对极端天气等突发情况，公司建立了完善的应急处置体系。成立以公司主要领导为总指挥的应急指挥部，下设综合协调、现场处置、技术支持等若干个工作组，形成统一领导、分工协作、快速反应的应急处置机制。同时，公司注重储备充足物资，定期开展应急演练，不断提高极端天气下的应急处置能力。这种快速响应机制确保了公司在面对突发事件时能够及时、有效地进行处置，最大限度地降低风险和损失。

# （4）科技创新驱动的智能化发展

LN 送变电公司积极推进运维手段创新，与科研院所合作开展状态检修、智能运维等技术研究。公司建立了设备缺陷大数据库，利用大数据分析技术对设备故障进行趋势预测和风险预警。目前，已实现变电站智能巡检全覆盖，输电线路本体缺陷识别准确率达 $90 \%$ 以上。未来，公司计划进一步利用人工智能、区块链等先进技术，推动运维管理向更高层次发展。这种科技创新驱动的发展模式将有助于实现运维过程的智能决策、自动执行和精准管控，从而大幅提升运维效率，降低运维成本，实现运维管理的降本增效。

# 3.2.2 电网运维特点

（1）专业性强

电网设备种类繁多，构成复杂，运行环境各异，对运维人员的专业技能提出很高要求。公司拥有一支经验丰富、技术过硬的专业化队伍，其中绝大多数运维人员从事输变电工作十年以上，经历过无数次设备大修和应急抢险。他们扎根一线，常年工作在高压线路上、变电站中，用专业和奉献诠释着“辽电铁军”的精神内核。

# （2）责任重大

输电线路和变电站是电网的骨干，是连接发电和用电的纽带，其安全稳定运行事关电网乃至整个经济社会大局。一旦发生事故，极易造成大面积停电，影响恶劣。因此公司始终把安全运行作为电网运维工作的底线，从体制机制、人员配备、应急处置等方方面面入手，竭尽全力守住这道防线，确保千家万户用上安全可靠的电能。

（3）作业环境艰苦

辽宁地域辽阔，地形地貌复杂，输电线路跨越高山峻岭、江河湖泊，许多线路处于人迹罕至的荒山野岭，巡视维护难度大。尤其是雨雪冰冻天气，杆塔道路泥泞难行，登塔作业困难重重。运维人员常年风餐露宿，顶风冒雨，甚至为抢修一座铁塔就在山中住上一周，用血肉之躯诠释电力铁军的意志品格。

# （4）科技含量高

LN送变电公司高度重视科技创新，积极运用新技术、新装备提升运维效率。无人机、机器人、激光雷达等高科技设备在日常巡视、故障抢修中得到广泛应用，实现了许多过去人力难以完成的任务。公司还自主研发了输电线路故障定位系统，利用大数据分析等技术对设备运行数据进行智能诊断，精准预警设备缺陷，为状态检修、风险控制提供有力支撑。

（5）应急能力突出

辽宁地处我国北方，冬季寒冷漫长，冰冻灾害频发。LN送变电公司始终把应对冰灾作为运维工作的重中之重。成立了省内首支输变电专业应急抢修队，配备了除冰炮、融冰车等专用设备，形成了一套行之有效的冰灾应急预案。每到冬季，广大运维人员以“召之即来、来之能战、战之必胜”的昂扬斗志，坚守在抗冰抢修一线，用使命和担当为全省人民生产生活提供最可靠的电力保障。

# 3.3 电网运维风险管理存在的问题及原因分析

# 3.3.1 风险管理现状

LN送变电公司高度重视电网运维风险管理工作，近年来通过完善制度体系、创新管理手段、加强队伍建设等举措，风险管控能力得到显著提升。但从总体看，在风险辨识、风险评估、风险应对等方面仍存在一些短板。

# （1）风险辨识现状

LN送变电公司目前主要采用历史数据分析和专家经验判断相结合的方式开展风险辨识。每年组织开展运维风险排查，通过收集故障信息、设备缺陷等数据，识别出频发多发的风险点。同仅邀请公司内专家，针对重点区域、特殊时段的运维工作开展风险研判，查找薄弱环节。

这种风险辨识方式虽然可以发现一些常见风险，但仍存在辨识维度单一、层次不够等问题。一是对外部风险关注不够，分析视角主要集中在设备、技术层面，对经济形势、自然环境等外部因素导致的风险重视程度不够；二是过于依赖历史经验，对新工艺、新场景下出现的新风险识别不足；三是缺乏部门联动，各专业条线各自为战，全局性、系统性的风险难以识别。

2022 年，LN 送变电公司组织开展年度风险排查，有近 $30 \%$ 的风险点未能在排查中识别到位，个别重大风险更是直到风险事件发生后才被重视。

# （2）风险评估现状

当前LN送变电公司主要采用定性与定量相结合的方法开展风险评估。定性评估主要通过召开专题会、发放调查问卷等形式，由各级管理人员和一线员工对风险发生可能性和影响程度进行主观判断，得出风险等级。定量评估采用故障树分析、仿真推演等方法，测算风险发生概率，评估风险损失。

但在实际评估过程中，由于对风险因素分析不够全面，评估方法不够科学，导致风险评估结果往往偏离实际。一是对风险的动态演变规律把握不够，难以准确评估风险发展趋势；二是数据量不足，评估缺乏大样本支撑，可信度不高；三是评估标准不统一，各专业、各区域采用不同的评分规则，评估结果缺乏横向可比性。

如2021年对某山区输电线路开展风险评估时，受制于地形地貌复杂、气象条件多变等因素影响，采用常规评估方法很难准确评估其风险状况。评估人员主要根据历史运行情况、现场勘查结果做出判断，将该线路风险等级评定为“一般”，但塔基崩塌等因素引发的风险隐患却被低估。2022年汛期，当地连遇强降雨，导致该线路 11 基杆塔倒塌，线路跳闸，直接经济损失1200余万元。

（3）风险应对现状

针对辨识评估出的风险，LN送变电公司制定了相应的管控措施，采取风险规避、损失控制、风险转移等策略，将风险控制在可承受范围内。但在措施落地过程中，仍存在应对不及时、方式方法简单粗放等问题。

一是预控措施执行不彻底。对于辨识评估出的风险点，虽然都制定了相应的管控措施，但在具体落实中走过场、做表面文章的现象时有发生。如对跨越林区的输电线路，要求每年开展 2 次植被清理，但在个别区段，由于地方阻力大、人员不到位等原因，管控措施执行不到位，树障风险频发。

二是应急处置反应迟缓。一些突发性、灾变性风险发生后，由于应急体系不完善、处置机制不顺畅等原因，难以快速有效开展应急处置。此次疫情期间，个别电网建设、检修项目受疫情管控影响严重，应急预案、防疫物资准备不足，导致工期严重滞后，增加了工程风险。

三是风险转移意识淡薄。对于可以通过商业保险等市场化手段转移的风险，考虑到费用成本等因素，大多采取自留方式。而对于已经投保的风险，索赔意识也不强，经常是能不赔则不赔。如2016年“莫兰蒂”台风期间，LN送变电公司多条输电线路遭受严重损毁，直接经济损失近亿元，但在后续理赔时态度消极，致使保险赔付金额偏低。

（4）风险管控人员现状

风险管理是一个专业性很强的工作，既需要掌握电力工程技术知识，又要熟悉金融、法律、保险等多领域知识，对从业人员的综合素质提出很高要求。目前，LN送变电公司风险管理人才总量不足，能力结构不优，已成为制约公司风控水平提升的“瓶颈”。

公司现有风险管理人员共79人，本科及以上学历占 $62 \%$ ，但大多是电气工程、土木工程等单一专业背景，缺乏复合型人才。在辨识评估高风险输电线路、变电站等关键场景，缺乏大数据分析、全景建模等专业人才支撑，难以实现精准研判。在开展风险转移时，缺少熟悉保险、金融的专业人士把关，导致风险对冲效果不佳。

此外，基层一线员工风险意识不强，抗风险能力偏弱，也是导致风险事件高发的重要原因。在输电线路运维、机械设备检修等高风险作业中，个别员工安全意识淡薄，违章违纪时有发生，风险管控经常流于形式。加强全员风险管理培训，提升员工风险防范技能，已成为LN 送变电公司风险管理的当务之急。

# 3.3.2 存在问题

通过对LN送变电公司近三年来风险管理工作的系统梳理和深入分析，结合公司内部管理评估报告、外部专家巡视检查意见、基层单位调研反馈以及一线员工访谈等多种形式收集的信息，对标电力行业先进企业风险管理实践，深入剖析该公司风险管理体系建设情况。经过对近百份专题会议纪要、风险排查报告和管理制度文件的研读，通过与 20 余名公司各层级管理人员和业务骨干的深入访谈，采用头脑风暴、问卷调查等方法开展风险识别与评估，汇总梳理出五个方面的突出问题。一是风险管理制度还不够健全，部分规章制度针对性和可操作性不强，考核问责机制不完善，执行效果不够理想；二是风险管理组织体系不够完善，部门职责界定模糊，管理归口不清晰，基层单位重视不够，专职人员配备不足；三是风险管理流程不够规范，风险辨识不全面，评估流于形式，应对措施简单化，考核追责不到位；四是数字化应用水平亟待提升，数据采集手段单一，质量标准不统一，共享机制不畅通，分析应用不充分；五是风险管理文化建设滞后，全员风险意识淡薄，主动性不够，培训机制不健全，专业人才匮乏。这些问题的存在，导致公司风险管理工作难以形成统筹协调、高效运转的良好局面，影响了风险管控措施的落地见效。尤其是在外包队伍管理、自然灾害防范、应急处置等重点领域，风险防控能力与新形势新要求还有较大差距。通过与沿海发达地区同类企业对标发现，LN送变电公司在风险管理的系统性、前瞻性、精准性等方面还有较大提升空间。

（1）风险管理制度不健全

LN送变电公司现行的风险管理制度主要包括《运维风险管理办法》《运维应急管理办法》等，对风险管理的组织架构、管理流程、考核机制等做出原则规定，但在可操作性方面还有待加强。一是风险分类不清晰，风险管理职责界定不明确；二是风险评估标准不统一，定性定量指标选取随意性大；三是风险应对措施针对性不强，应急处置流程设计简单化；四是考核问责机制不完善，风险管理工作的积极性难以调动。

近年来，LN送变电公司虽多次修订完善风险管理制度，但在实际落地中，仍存在制度执行不力、流于形式等问题。部分基层单位认为上级制定的制度“离地”、不接“地气”，结合实际的操作办法不多。一些专业部门搞本位主义，存在“谁主管、谁负责”的想法，全局性统筹协调不够。

# （2）风险管理组织不完善

LN送变电公司组建了以总经理为组长的风险管理委员会，下设办公室，负责统筹协调公司风险管理工作。但从实际运行看，这一体制机制在权威性、有效性方面还有不足。一是管理层对风险管理重视程度有待提高，决策层对各类风险的研判不够；二是风险管理归口部门职能定位不清，与其他部门职责边界模糊，缺乏有效的沟通协调机制；三是基层单位领导对风险管理的参与度不高，主动防控意识不强。

同时，LN送变电公司下辖2个基层运维单位，20个线路运维保线站，风险管理职能设置参差不齐。有的单位设专职风控部门，有的单位由安全监察部门兼管，有的则未设风控机构，风险管理流于形式。从人员配备看，专职从事风险管理的人员严重不足，多数由兼职人员承担，而兼职人员往往也是身兼数职，投入的时间和精力有限。

# （3）风险管理流程不规范

LN送变电公司对风险管理工作流程进行了梳理和固化，形成“风险辨识-风险评估-风险应对-监督考核”的闭环管理链条，但执行过程中仍存在诸多问题。一是风险辨识不全面，管控措施针对性不强。风险排查过于依赖主观经验，对关键风险因素的定量分析不够。二是风险评估流于形式，结果准确性不高。评估多采用定性打分的方式，缺乏必要的评估工具和模型支撑。三是应对措施不具体，“一刀切”现象普遍。对共性风险采取“填表式”应对，缺乏针对性。四是考核不严格，责任追究不到位。多以年度考核为主，日常过程管控少，考核结果运用不充分。

以输电线路风险管理为例，LN送变电公司虽建立了季度、半年、年度等多个频次的风险排查机制，但往往流于“查、报”程序，查出的问题得不到有效整改，不少线路缺陷长期得不到消除，风险隐患重复出现。同时，在隐患整改中，填表多、落实少，部分基层单位为应付检查，专门准备多套台账资料，风险管理工作流于形式。

# （4）数字化应用水平不高

当前，LN送变电公司虽引入了无人机巡检、智能视频监控等信息化手段，在线路设备状态感知、缺陷图像识别方面取得了一定进展，但在数据的采集、传输、存储、挖掘等方面，还缺乏系统性的顶层设计和整体规划，数据资源价值尚未得到充分释放。

一是数据采集手段单一。目前，公司数据主要来源于各专业系统，对非结构化数据、外部数据的采集利用不足，数据的广度和深度有待拓展。二是数据质量有待提高。各业务条线数据标准不统一，逻辑关系不清晰，时间口径不一致，数据“污染”问题突出。三是数据共享不充分。由于缺乏统一的数据集成平台，各专业系统数据“烟囱林立”，部门间信息壁垒严重，数据价值未能有效流通。四是数据分析应用不足。缺乏大数据分析、人工智能等数字化工具的支撑，数据对风险辨识、决策优化的支撑作用发挥不够。

（5）风险管理文化缺失

风险管理是一项系统工程，需要全员参与，形成“人人都是风险管理者”的文化氛围。但目前，LN送变电公司上下对风险管理的重要性认识不足，风险防范的主动性不强，安于现状、习惯被动的惯性思维仍较为普遍。

高层管理者重视程度不够，风险管理的基调不高。公司决策层将更多精力放在电网建设、经营创效等方面，对风险管理的战略思考不多，统筹谋划不够，风险管理工作的指挥棒作用发挥不充分。基层员工参与热情不高，风险意识淡薄。不少基层员工认为风险管理是领导和机关部门的事，与自己关系不大，存在“我的工作我负责，其他的事少管为好”的心态，对身边的风险视而不见，习惯于“出了问题再说”。

同时，公司尚未建立常态化的风险管理培训机制，全员风险管理意识和能力有待加强。公司虽组织开展了一些风险管理培训，但针对性、实效性不强，未能形成常态化机制。中高级管理人员参训率不高，对企业面临的风险形势缺乏敏锐洞察力。基层员工培训针对性不强，与岗位实际结合不紧密，培训效果难以转化为风险管理实效。

# 3.3.3 原因分析

（1）风险管理体系不健全

造成LN送变电公司风险管理制度执行不力、组织架构不完善的深层次原因，在于风险管理体系不够健全，顶层设计存在短板。

一是风险偏好不明确，管控导向不统一。公司上下对风险的认知存在偏差，缺乏必要的风险偏好和容忍度设定，风险管理的目标和方向不够明晰，导致实际工作中把握不准、标准不一。二是制度建设不配套，要求不具体。全公司风险管理的基本规定有余，可操作的实施细则不足，制度的穿透力和落地效果大打折扣。三是授权不清晰，制衡机制不健全。各风险管理主体之间权责边界模糊，既存在职责真空，也存在多头管理，缺乏必要的信息共享和制衡机制。四是考核问责压力传导不到位。上级单位考核重点更多体现在电网运行、工程建设等业绩指标上，对风险管理的专项考核比重偏低，导致下级单位重视不够。导致风险管理制度流于形式，组织架构虚置，无法形成齐抓共管、层层压实的良好局面。

# （2）全面风险管理意识淡薄

如前所述，LN送变电公司风险管理仍主要局限在安全、质量、电网运行等专业领域，对其他领域风险的识别、评估、应对不系统，全局观念不强。

究其根源，主要是管理层风险意识不强，主动管控意识淡薄。公司“十四五”发展规划中风险管理专题不突出；年度重点工作部署对风险防控要求不明确；对各类新增风险研判不充分、行动迟缓。受此影响，职能管理部门存在重业绩、轻风控的倾向，未能主动担当风险“统筹部”。如财务部门未将风险因素全面纳入成本测算，导致个别工程造价严重超支；人力资源部门对高风险岗位员工的胜任力评估流于形式，屡屡出现严重差错。各专业系统各自为战，信息壁垒严重，协同联动不畅。如运检部门掌握的设备缺陷信息未能及时共享给发展规划部门，导致电网规划论证时对相关输电通道风险研判偏差较大。反映出公司上下尚未完全树立全面风险管理意识，将风险管理作为系统工程、长期工程去谋划推进。

# （3）专业技术支撑不足

随着输变电业务不断拓展，电网运行方式日益复杂，LN送变电公司面临的各类风险不确定性、关联性、传导性明显增强，对专业技术能力提出了更高要求。一些深层次、潜在性风险难以用传统经验进行判断，需要运用风险评估、风险建模等专业方法，辅之以大数据分析、人工智能等先进技术，而LN送变电公司在这方面的积累还很薄弱。

一是专业人才缺乏。公司现有人员多为输变电工程技术专业出身，对金融、投资、法律等领域涉猎较少，综合运用各类专业技术对风险进行分析评估的能力不足。二是数据基础薄弱。输变电设备运行大数据、气象灾害数据等风险数据“家底”不够丰厚，数据分散在不同业务系统中，关联性差，不能有效支撑风险研判。三是技术工具落后。风险评估模型、仿真推演工具等专业分析工具缺乏，风险定量分析大多依靠人工经验判断，科学性、准确性不高。四是外部合作不足。与保险、咨询等机构开展的风险管理合作项目很少，引进先进理念、借鉴成熟经验的有效途径不多。

# （4）风险应对机制不灵活

LN 送变电公司目前采取的风险应对举措，往往是对所有风险“一刀切”，缺乏差异化管控措施，风险应对不够灵活、精准。

一是“避险”意识过重。面对高风险业务和区域，过度强调“回避”，导致错失一些发展机遇，风险管理的效益导向不突出。如对于跨越自然保护区的输电线路建设，片面强调生态风险，在选址、施工等方面要求过于苛刻，导致工期一再延宕。二是风险转移渠道单一。风险应对举措局限于企业内部，与保险等市场机构合作不足，风险对冲、风险分担的市场化工具运用较少，风险管控成本居高不下。三是应急处置预案针对性不强。对各种极端情况下可能出现的风险，预案设计不够具体，应急物资储备、应急队伍建设滞后，一旦风险失控，容易陷入被动。近年来，面对防汛抢险、极寒防冻等任务，物资调配不及时、抢修力量不足等情况时有发生。

究其原因，既有理念观念的束缚，也有能力不足的客观制约。转变风险应对理念，创新风险管控模式，已成为LN送变电公司风险管理的紧迫任务。

# （5）风险管理人才匮乏

LN送变电公司现有的风险管理人才存在层级不高、专业不精等问题，难以适应日益复杂的风险管理需求。究其原因，既有体制机制的掣肘，也有选人用人导向的偏差。

一是职业发展通道不畅。公司对风险管理岗位的重视程度不够，职级设置总体偏低，晋升空间有限，风险管理部门的吸引力和凝聚力不强，优秀人才难以“引得进、留得住”。二是专业培养机制缺失。缺乏系统性的人才培养规划，风险管理条线专业化培训少，与高校、科研机构在风险管理领域的合作交流不多，复合型人才培养渠道狭窄。

# 第4 章 LN送变电公司电网运维风险识别

# 4.1 电网运维风险因素分析

# 4.1.1 技术风险

技术风险是指在电网运维过程中，由于技术缺陷、技术发展滞后等因素引发的风险。当前，LN 送变电公司在输电线路带电作业、变电站智能巡检等方面已积极应用新技术，但仍面临诸多技术风险因素。

一是设备技术更新换代加快，相关技术标准、规程跟进不及时，个别新型设备运维“无章可循”。二是技改项目论证不充分，部分投入使用的新技术可靠性、实用性不高。如某变电站智能机器人项目前期可行性论证不足，导致投运初期频繁出现故障告警，影响了现场作业效率。三是关键核心技术受制于人，个别进口设备维修维护难度加大。四是部分自主研发项目难以完全适应现场需求，实用化程度不高。如某换流站阀厅智能监测系统部分模块功能“用不上”，造成资源浪费。五是技术创新的引领作用发挥不充分，成果转化应用速度慢。输变电运维领域一些前沿探索性课题、试点示范项目因缺乏持续投入，进展缓慢。

# 4.1.2 管理风险

管理风险泛指因公司治理结构、管控模式、业务流程等方面存在不足，导致电网运维工作效率低下、决策失误的风险。LN送变电公司目前管理体制机制还不够完善，管理风险不容忽视。

一是“三重一大”决策机制不健全，重大事项决策的科学性、规范性有待加强。个别工程建设、设备采购、人事任免等事关公司发展的重大问题没有经过充分论证，决策片面性强。二是公司本部与基层单位权责划分不均衡，事权与财权错位。有些应该属地化管理的具体事项，公司层面管得过多、过细；有些应该集中统筹的关键资源，基层单位掌控过度。三是同质化管理问题仍比较突出，一些管理制度“上下一般粗”，缺乏必要弹性。对不同地区、不同业态的基层单位实行“一刀切”，基层反映“下沉不进去”。四是过程管控存在薄弱环节，埋下管理风险隐患。如个别招标采购环节把关不严，廉洁风险易发多发；部分外包队伍管理不到位，野蛮施工

时有发生。

# 4.1.3 环境风险

环境风险主要是指外部宏观环境、自然环境、社会舆论环境等因素变化，对电网运维工作产生不利影响。近年来，LN 送变电公司环境风险日益凸显，不容忽视。一是经济下行压力加大，工程业主资金链趋紧，工程款拖欠时有发生，对公司造成较大资金占用。二是自然灾害频发，台风、暴雨、冰雪等极端天气对电网设备威胁加剧。据统计，近5年，因自然灾害导致的电网运维费用年均增长 $20 \%$ 以上。三是输电线路沿线征地、迁改难度加大。随着环保、人居环境要求提高，部分线路工程受阻，运维不便。四是电网项目社会关注度提升，个别工程因与当地经济社会发展、居民生产生活关联度高，稍有风吹草动，极易引发负面舆情，从而造成电网运维困难。五是网络安全形势日趋严峻，电力系统面临的网络攻击风险加剧。据不完全统计，“十三五”期间，LN 送变电公司所辖电网监控系统遭遇网络入侵事件数10起。

# 4.1.4 人身风险

人身风险泛指电网运维人员在作业过程中，因工作环境恶劣、安全意识淡薄、违章指挥等因素引发的人身伤亡风险。输电线路检修运维、变电站设备巡视处理等工作，作业环境复杂多变，人身风险因素较多。一是作业环境存在诸多不确定性因素。露天作业易受雷电、大风等灾害性天气影响；山区、林区作业地形复杂、进出不便；夜间作业、带电作业人身风险高。二是个人防护意识淡薄。作业前安全交底流于形式，个别员工违章操作、不按规程作业时有发生。三是管理人员安全意识不强。个别带班领导安全责任意识不到位，现场履职尽责不够。四是应急处置能力不足。个别基层单位抢险救援、伤员救治预案针对性不强，一旦发生人身伤亡事故，很可能错失最佳处置时机。五是培训教育针对性不强。安全教育“红线意识”树立不牢，分层分类开展“四不两直”等实操性培训不够。

# 4.1.5 设备风险

设备风险是指因一次设备、二次设备及附属设施存在质量缺陷或自然老化，影响电网安全稳定运行的风险。高压电气设备作为电网的核心组成部分，其健康状况直接关系到整个电力系统的可靠性。当前，LN送变电公司设备风险形势不容乐观。一是设备质量参差不齐。个别批次变压器、断路器等关键设备存在出厂缺陷，检修中隐患不断。二是设备检修不到位。个别地区受地形、天气等因素影响，导致输电线路、变电站等电网“健康体检”不彻底。三是 “带病运行”现象时有发生。个别基层运维保线站为确保可靠供电，存在“能用就用”“出了问题再说”的侥幸心理，对设备缺陷整治“睁一只眼闭一只眼”。四是备品备件管理薄弱。关键备品备件储备不足，个别设备出现故障后，因备品备件短缺影响抢修进度。五是设备风险排查不够精准。设备缺陷信息归集不全面，设备状态评价不够科学，风险预警不及时。

# 4.2 电网运维的风险识别

# 4.2.1 风险识别的方法选择

电网运维风险识别是风险管理的首要环节，识别的全面性和准确性直接影响后续风险评估和应对的有效性。LN 送变电公司电网运维业务涉及环节多、专业性强，各类风险错综复杂、相互交织，全面识别风险不是一件容易的事。

根据GB/T24353-2009《项目群风险管理指南》，风险识别的常用方法包括德尔菲法、头脑风暴法、故障树分析法、流程图分析法、SWOT分析法等。

在选择风险识别方法时，综合考虑了LN送变电公司的实际情况和各种方法的特点。德尔菲法虽然能够汇集专家意见，但耗时较长，难以快速响应公司动态变化的风险环境。故障树分析法主要适用于系统可靠性分析，难以全面覆盖电网运维中的管理、环境等非技术性风险。SWOT分析法更侧重于战略层面的分析，不够聚焦于具体的运维风险识别。相比之下，头脑风暴法能够在短时间内集思广益，快速识别各类潜在风险；流程图分析法则可以系统性地梳理电网运维各环节，查找薄弱点。这两种方法结合使用，既能保证风险识别的全面性和深入性，又能适应公司快速决策的需求，因此更适合 LN 送变电公司的实际情况。考虑到LN送变电公司实际情况，拟采用头脑风暴法和流程图分析法相结合的方式开展风险识别。

头脑风暴法是在轻松、愉悦、民主的环境中，通过群体成员集思广益，激发灵感，产生创意的一种讨论方式。它鼓励成员畅所欲言，在头脑风暴过程中，任何人都可以随意提出各种想法和观点，所有观点均被记录下来，暂不加以评论、质疑和批判，待头脑风暴结束后再对这些观点进行归纳、整理、评估和修正。

流程图分析法是对业务流程的每一个环节逐一进行调查分析，从中发现潜在的风险因素的方法。该方法通过绘制业务流程图，形象直观地展现业务活动的衔接过程，有助于查找流程中易发生风险的薄弱环节。流程图分析法的风险识别质量在很大程度上取决于绘制流程图的详细程度以及分析人员对业务流程的熟悉程度。

考虑到LN送变电公司下辖多个专业、跨越不同区域，采用头脑风暴法可以集中各方人员的集体智慧，快速梳理出“点多、面广、线长”的风险因素；而采用流程图分析法，可以“解剖麻雀”，细致分析每一业务环节可能存在的风险隐患，查缺补漏。同时，流程图分析法通过可视化的方式直观展现风险点，也有利于风险信息在公司上下的传递共享。

# 4.2.2 风险识别的步骤流程

根据头脑风暴法和流程图分析法的基本原理和实施要求，LN送变电公司电网运维风险识别的基本步骤如下：

（1）组建风险识别工作小组

为了系统、全面地开展风险识别工作，本研究组建了一个专业的风险识别工作小组。小组由 12 名成员组成，包括 4 名来自公司运维部门的资深工程师，2名安全管理专员，3 名基层运维人员，以及 3 名外部电力行业风险管理专家。这种配置既保证了专业性，又兼顾了实践经验。小组成员分别负责输电、变电、配电、调控等不同专业领域的风险识别工作，确保全面覆盖电网运维的各个方面。同时，小组还通过邀请其他相关部门人员参与讨论的方式，进一步扩大风险识别的覆盖面和深度。这种专业化的工作小组结构，既符合论文研究的实际需求，又能确保风险识别工作的质量和全面性。

（2）开展头脑风暴会议。

邀请公司内部员工和外部专家组成专家组，利用头脑风暴法识别风险因素。专家组成员应具备丰富的电网运维工作经验，专业领域覆盖全面。专家组名单见表4.1。

# 表4.1 专家组名单

Table 4.1 List of Expert Groups   

<table><tr><td>姓名</td><td>职务</td><td>专业领域</td><td>从业年限</td></tr><tr><td>张××</td><td>输电运检部主任</td><td>输电线路运维</td><td>25年</td></tr><tr><td>李××</td><td>变电管理部副主任</td><td>变电设备管理</td><td>22年</td></tr><tr><td>王××</td><td>配电抢修中心主任</td><td>配网抢修</td><td>20年</td></tr><tr><td>赵××</td><td>继保室主任</td><td>继电保护</td><td>18年</td></tr><tr><td>刘××</td><td>电力调度中心副主任</td><td>电网调控</td><td>23年</td></tr><tr><td>杨××</td><td>安全监察部主任</td><td>安全管理</td><td>24年</td></tr><tr><td>陈××</td><td>工程管理部主任</td><td>工程管理</td><td>21年</td></tr></table>

表4.2 头脑风暴会议流程  

<table><tr><td>郑××</td><td>营销部主任</td><td>营销服务</td><td>19年</td></tr><tr><td>孙××</td><td>设备检修部主任</td><td>设备检修</td><td>20年</td></tr><tr><td>周××</td><td>运维技术专家</td><td>运维技术</td><td>26年</td></tr><tr><td>吴××</td><td>质量控制专家</td><td>质量管理</td><td>22年</td></tr><tr><td>林××</td><td>风险管理专家</td><td>风险管理</td><td>25年</td></tr></table>

头脑风暴会议的基本流程见表4.2。会议时长控制在120分钟以内，会前做了好充分准备，会后及时整理归纳风险因素。

Table 4.2 Brainstorming Meeting Process   

<table><tr><td>阶段</td><td>内容</td><td>时间</td></tr><tr><td rowspan="3">准备阶段</td><td>1.明确会议主题和目标</td><td rowspan="3">会前30分钟</td></tr><tr><td>2.邀请专家组成员</td></tr><tr><td>3.准备会议材料</td></tr><tr><td rowspan="6">头脑风暴阶段</td><td>4.布置会议场地</td><td rowspan="6">100分钟</td></tr><tr><td>1.介绍会议主题和规则</td></tr><tr><td>2.专家分组讨论</td></tr><tr><td>3.轮流发言交流</td></tr><tr><td>4.专人详细记录</td></tr><tr><td>5.适时休息调节</td></tr><tr><td rowspan="4">总结评价阶段</td><td>1.汇总专家意见</td><td rowspan="4">20分钟</td></tr><tr><td>2.形成初步结论</td></tr><tr><td>3.明确后续工作</td></tr><tr><td>4.形成会议纪要</td></tr></table>

（3）绘制业务流程图。在开展头脑风暴的同时，组织公司相关部门和一线员工，全面梳理电网运维各环节的业务流程，绘制流程图。采用流程图分析法识别每个环节可能存在的风险因素，作为对头脑风暴法的补充。

（4）综合整理形成风险识别清单。将两种方法识别出的风险因素进行汇总整理，去重归并，形成初步的风险识别清单。通过头脑风暴会议再次征求专家意见，补充完善清单内容。

（5）风险分类。参考相关行业标准，从风险产生的领域、风险影响的对象等角

度，对风险清单进行分类，以便后续开展针对性管控。如按风险产生领域分为技术风险、管理风险、环境风险等；按影响对象分为人身风险、设备风险、资金风险等。

（6）形成正式风险清单。经过反复讨论修改，最终形成正式的风险清单，并提交公司风险管理委员会审定。

# 4.2.3 风险识别清单

在组建风险识别工作小组后，按照既定步骤开展风险识别工作。首先，工作小组召开初步识别会议，采用头脑风暴法，鼓励成员自由发表意见，广泛收集可能存在的风险因素。在这个阶段，工作小组共识别出35项潜在风险，并将其归纳为技术风险、管理风险、环境风险、人身风险和设备风险五大类。随后，小组进行了第二轮讨论，对每一项识别出的风险进行深入分析。在这个过程中，成员们就风险的合并、新增、定义和分类等问题展开了热烈讨论。例如，有成员提议将“舆情风险”纳入环境风险类别，考虑到公众对电力设施建设的关注度日益提高；对于“技术储备不足风险”的分类，经过讨论最终达成共识，将其归为技术风险，但在描述中强调了管理因素的影响。

经过两轮讨论和修改，工作小组对风险清单进行了优化和调整。一些影响较小或可能性极低的风险被剔除，新发现的重要风险被补充进来。最终，工作小组将风险数量精简至20项，形成了一份相对全面而精炼的风险识别清单。为验证清单的合理性和全面性，小组邀请了公司其他部门的代表和外部专家进行评审。评审专家对清单给予了积极评价，同时也提出了一些建设性意见。根据这些反馈，工作小组对清单进行了最后的微调和完善。

最终形成的风险识别清单不仅涵盖了LN送变电公司电网运维中可能面临的主要风险，还反映了当前电力行业的新趋势和新挑战。例如，清单中包含了信息化管理风险，反映了电网向智能化、数字化转型过程中可能面临的新型风险。这份经过多轮讨论和优化的风险识别清单，为后续的风险评估和管理工作奠定了坚实的基础。通过系统化、科学化的识别过程，确保了风险清单的全面性、准确性和实用性，为LN 送变电公司的电网运维风险管理提供了可靠的基础数据。

通过上述方法步骤，最终识别出电网运维领域的主要风险因素，形成风险识别清单，如表4.3所示。

# 表 $4 . 3 \mathrm { L N }$ 送变电公司电网运维风险识别清单

Transformation Company

Table 4.3 Risk Identification List for Power Grid Operation and Maintenance of LN Transmission and   

<table><tr><td colspan="4"></td></tr><tr><td>风险 类别</td><td>风险因素</td><td>风险描述</td><td>可能后果</td></tr><tr><td></td><td>设备选型风险</td><td>设备选型不当，易发生质量缺陷</td><td>设备故障频发，维修成本高</td></tr><tr><td>技术</td><td>设计缺陷风险</td><td>设计方案不合理，存在安全隐患</td><td>加重检修难度，引发安全事故</td></tr><tr><td>风险</td><td>技改失败风险</td><td>技术改造达不到预期效果</td><td>投入大、收益低</td></tr><tr><td></td><td>技术储备不足风险</td><td>前瞻性技术研究储备不足</td><td>技术积累滞后，创新乏力</td></tr><tr><td></td><td>制度不健全风险</td><td>规章制度不完善，执行不力</td><td>业务无章可循，管理效率低</td></tr><tr><td>管理</td><td>外包管理风险</td><td>对承包商、供应商管理不当</td><td>工程质量、安全等风险上升</td></tr><tr><td>风险</td><td>应急管理风险</td><td>缺乏有效应急预案和处置机制</td><td>灾害事故应对不及时，损失加重</td></tr><tr><td></td><td>信息化管理风险</td><td>信息系统建设滞后，共享不畅</td><td>协同效率低，决策失误</td></tr><tr><td></td><td>自然灾害风险</td><td>雷电、冰雪、洪水等灾害频发</td><td>设备损毁、线路中断、电网瘫痪</td></tr><tr><td>环境</td><td>外力破坏风险</td><td>人为施工、盗窃等外力破坏</td><td>线路跳闸、设备损坏</td></tr><tr><td>风险</td><td>环评风险</td><td>电网项目环评手续办理受阻</td><td>工程进度延误，运维受限</td></tr><tr><td></td><td>舆情风险</td><td>电网项目引发负面社会舆论</td><td>企业形象受损，电网建设受阻</td></tr><tr><td></td><td>触电风险</td><td></td><td></td></tr><tr><td>人身</td><td>高处坠落风险</td><td>作业人员发生触电事故</td><td>人员伤亡，赔偿损失</td></tr><tr><td>风险</td><td></td><td>登高作业发生坠落事故</td><td>人员伤残，工期延误</td></tr><tr><td></td><td>机械伤害风险</td><td>作业工具、运输设备砸伤人员</td><td>人员受伤，赔偿支出</td></tr><tr><td></td><td>疾病风险 变压器故障风险</td><td>作业人员突发疾病，救助不及时</td><td>人员伤残或死亡</td></tr><tr><td rowspan="4">设备 风险</td><td></td><td>变压器局部放电、油温超限等</td><td>供电中断，维修费用高</td></tr><tr><td>断路器故障风险</td><td>断路器拒动、误动引发事故</td><td>设备损坏，维修成本高</td></tr><tr><td>线路故障风险</td><td>导线松股、绝缘子爆裂等</td><td>跳闸停运，影响供电可靠性</td></tr><tr><td>二次设备故障风险</td><td>继电保护装置失灵、误动</td><td>保护盲区扩大，事故风险增加</td></tr></table>

# 第5 章 LN送变电公司电网运维风险评估

# 5.1 风险评估方法选取

风险评估方法众多，常用的包括定性分析法、定量分析法和定性定量相结合的方法。定性分析法主要有德尔菲法、专家评估法等；定量分析法包括概率分析法、蒙特卡洛模拟法等；定性定量相结合的方法有层次分析法、模糊综合评价法、灰色系统理论等。考虑到LN送变电公司电网运维风险的复杂性和多样性，单一的定性或定量方法难以全面准确地评估风险。因此，选择了层次分析法和模糊综合评价法相结合的方式。层次分析法能够将复杂问题系统化、层次化，有效处理定性与定量指标，适合构建电网运维风险指标体系并确定权重；模糊综合评价法则可以很好地处理风险评估中的模糊性和不确定性，能够综合多种因素对风险进行全面评判。这两种方法的结合既能保证评估的科学性和系统性，又能充分考虑电网运维风险的模糊特征，因此更适合LN送变电公司的实际情况。

# 5.1.1 层次分析法

层次分析法（Analytic Hierarchy Process,AHP）是美国运筹学家 T.L.Saaty 于 20世纪70年代提出的一种将定性问题定量化的系统分析方法。它通过将复杂问题分解为若干层次和若干因素，进行两两比较和计算，得出各因素的权重，为决策提供依据。

层次分析法的基本步骤如下：

（1）建立层次结构模型。将决策问题分解为若干层次，每个层次包括若干个要素，要素之间存在隶属关系。一般分为目标层、准则层和方案层。

（2）构造判断矩阵。采用1-9标度对同层次因素两两比较，确定相对重要性，构造成对比较矩阵，即判断矩阵A:

$$
\begin{array} { r } { { 1 } } { { \mathsf { a } } _ { 1 2 } \quad { \cdots } \quad { \mathsf { a } } _ { \mathrm { 1 n } } } \\ { { \mathsf { A } } = ( { \mathsf { a } } _ { \mathrm { i j } } ) _ { \mathrm { n } \times \mathrm { n } } = ( { \mathsf { a } } _ { 2 1 } ^ { \mathsf { a } _ { 2 1 } } { \mathsf { \Omega } } _ { \vdots } ^ { 1 } \quad { \cdots } \quad { \mathsf { a } } _ { \mathrm { 2 n } } ) } \\ { { \mathsf { a } } _ { \mathrm { n } 1 } \quad { \mathsf { a } } _ { \mathrm { n } 2 } \quad { \cdots } \quad { \mathsf { \Omega } } _ { 1 } ^ { } } \end{array}
$$

其中， ${ \tt a } _ { \mathrm { i j } }$ 表示元素 i 对元素 $\mathrm { j }$ 的相对重要性， $\mathrm { a _ { i j } > 0 , a _ { i j } = 1 / a _ { j i } , a _ { i i } = 1 , i , j = }$ 1,2,⋯,n。

（3）层次单排序。对判断矩阵进行归一化处理，计算判断矩阵的最大特征值λ及其对应的特征向量W，对W进行归一化，得到该层次对上一层次某元素的相对重要性权重向量。

$$
\mathsf { A W } = \lambda _ { \operatorname* { m a x } } \mathsf { W }
$$

（4）一致性检验。由于判断矩阵是人的主观判断结果，可能存在不一致现象。为保证结果可信，需进行一致性检验。定义一致性指标CI:

$$
\begin{array} { r } { \mathsf { C I } = \frac { \lambda _ { \operatorname* { m a x } } - \mathrm { n } } { \mathrm { n } - 1 } } \end{array}
$$

CI 越接近于 0，判断矩阵的一致性越好。再查找平均随机一致性指标RI，计算一致性比例CR:

$$
\begin{array} { r } { \mathrm { C R } = \frac { \mathrm { C I } } { \mathrm { R I } } } \end{array}
$$

当 $\mathrm { C R } { < } 0 . 1$ 时，认为判断矩阵通过一致性检验，权重向量可以使用；否则需要修正判断矩阵，直至通过检验。

（5）层次总排序。如果决策问题有多个层次，则需要自下而上逐层计算，得到最底层方案对于最高层目标的组合权重，即层次总排序。设上一层次A包含 $\mathbf { m }$ 个因素 $\mathrm { A } _ { 1 } , \mathrm { A } _ { 2 } , \cdots , \mathrm { A } _ { \mathrm { m } }$ ，其权重向量为 $\mathbf { a } = ( \mathbf { a } _ { 1 } , \mathbf { a } _ { 2 } , \cdots , \mathbf { a } _ { \mathrm { m } } ) ^ { \mathrm { T } }$ ，本层 B 包含 $\mathbf { n }$ 个因素$\mathsf { B } _ { 1 } , \mathsf { B } _ { 2 } , \cdots , \mathsf { B } _ { \mathrm { n } }$ ，则B层的总排序权重计算公式为：

$$
\begin{array} { r } { \mathsf { W } _ { \mathrm { i } } ^ { \mathrm { B } } = \sum _ { \mathrm { j } = 1 } ^ { \mathrm { m } } \mathsf { a } _ { \mathrm { j } } \mathsf { W } _ { \mathrm { i j } } ^ { \mathrm { B } } , \mathrm { i } = 1 , 2 , \cdots , \mathrm { n } } \end{array}
$$

# 5.1.2 模糊综合评价法

模糊综合评价法是运用模糊数学的原理和方法，对受多因素影响的事物进行综合评判的一种数学方法。它充分考虑了人的主观判断的模糊性，能够定量描述难以用精确数学语言描述的不确定性问题，在风险评估领域得到广泛应用。

模糊综合评价法的基本步骤如下：

（1）确定评价指标集 $\mathrm { U } = \{ \mathrm { u } _ { 1 } , \mathrm { u } _ { 2 } , \cdots , \mathrm { u } _ { \mathrm { n } } \}$ 和评语等级集 $\mathsf { V } = \{ \mathsf { v } _ { 1 } , \mathsf { v } _ { 2 } , \cdots , \mathsf { v } _ { \mathrm { m } } \} .$ 。U为评价对象的特性或影响因素， $\mathrm { V }$ 为对评价对象作出的判断，如：$\begin{array} { r } { \mathrm { { V } } = \left\{ \begin{array} { r l } \end{array} \right. } \end{array}$ {高风险，较高风险，中等风险，较低风险，低风险}。

（2）确定指标权重。可以采用层次分析法、专家打分法等方法，得到指标权重集 $\mathrm { A } = ( \mathrm { a } _ { 1 } , \mathrm { a } _ { 2 } , \cdots , \mathrm { a } _ { \mathrm { n } } )$ ，满足 $\mathrm { . } \sum _ { \mathrm { i } = 1 } ^ { \mathrm { n } } \mathsf { a } _ { \mathrm { i } } = 1 , \mathsf { a } _ { \mathrm { i } } \geq 0 , \mathrm { i } = 1 , 2 , \cdots , \mathsf { n } _ { \circ }$ 。

（3）确定隶属度矩阵。对评价对象从各评价指标 $\mathrm { u _ { i } }$ 出发进行单因素评价，得到隶属度矩阵R:

$$
\begin{array} { r } { { \bf r } _ { 1 1 } \quad { \bf r } _ { 1 2 } \quad \cdots \quad { \bf r } _ { 1 \mathrm { m } } } \\ { { \bf R } = ( { \bf r } _ { \mathrm { i j } } ) _ { \mathrm { n } \times \mathrm { m } } = ( { \bf r } _ { \mathrm { ~ \dot { ~ 2 } 1 } } ^ { \mathrm { r } _ { 2 1 } } \quad { \bf r } _ { 2 2 } \quad \cdots \quad { \bf r } _ { 2 \mathrm { m } } } \\ { \quad \vdots \quad \vdots \quad \ddots \quad \vdots } \\ { { \bf r } _ { \mathrm { n 1 } } \quad { \bf r } _ { \mathrm { n 2 } } \quad \cdots \quad { \bf r } _ { \mathrm { n m } } } \end{array}
$$

其中， $\mathrm { r _ { i j } }$ 表示从指标u看，评价对象对评语 $\mathbf { v } _ { \mathrm { j } }$ 的隶属度，可以通过专家打分等方法获得。

（4）进行模糊综合评判。采用适当的模糊算子，对指标权重集A和隶属度矩阵R进行合成运算，得到综合评判结果B:

$$
\mathrm { \sf { B } } = \mathrm { \sf { A } } \circ \mathrm { \sf { R } } = ( \mathrm { \bf { b } } _ { 1 } , \mathrm { \bf { b } } _ { 2 } , \cdots , \mathrm { \bf { b } } _ { \mathrm { \scriptscriptstyle { m } } } )
$$

其中， $\begin{array} { r } { \mathrm { b } _ { \mathrm { j } } = \operatorname* { m i n } \{ 1 , \sum _ { \mathrm { i = 1 } } ^ { \mathrm { n } } \mathrm { a } _ { \mathrm { i } } \cdot \mathrm { r } _ { \mathrm { i j } } \} , \mathrm { j } = 1 , 2 , \cdots , \mathrm { m } } \end{array}$ ，表示评价对象对评语等级vj的综合隶属度。B 反映了评价对象在各评语等级上的分布情况。

（5）评判结果分析。根据B的隶属度分布，可以得到评价对象的风险等级。常用方法有最大隶属度原则、加权平均原则等。如果 $\mathbf b _ { \mathbf k } = \operatorname* { m a x } \{ { \mathbf b } _ { 1 } , { \mathbf b } _ { 2 } , \cdots , { \mathbf b } _ { \mathrm { m } } \}$ ，则评价对象属于风险等级 $\mathbf { v _ { \mathrm { k } } }$ 。

在LN送变电公司电网运维风险评估中，需要将风险因素作为评价指标，将风险等级作为评语等级，邀请专家对各风险因素的重要性和隶属度进行打分，构造判断矩阵和隶属度矩阵，通过模糊合成运算得到综合风险评判结果。

# 5.2 确立风险评估指标体系

# 5.2.1 风险评估指标选取的原则

科学合理地选取风险评估指标是正确开展风险评估的前提。LN送变电公司在构建电网运维风险评估指标体系时，应遵循以下原则：

（1）系统性原则。电网运维风险评估指标应覆盖风险管理的各个环节，涵盖风险识别、风险分析、风险评价和风险应对等全过程，构成完整的指标体系，全面反映电网运维风险的各种特征和影响因素。

（2）针对性原则。电网运维风险具有其特殊性，受自然环境、设备状态、人员技能等因素的综合影响。选取评估指标时，应立足电力行业实际，充分考虑影响电网安全稳定运行的关键因素，突出电网运维领域的特殊风险。

（3）可操作性原则。风险评估指标选取不能过于宏观和笼统，应具有明确的统计口径和计算方法，便于实际应用。要尽量选择定量指标，对于难以定量的因素，也要制定明确的定性判断标准，确保评估过程可操作、评估结果可比较。

（4）数据可获得性原则。设计评估指标时，要充分考虑企业内部积累的数据和外部可获得的数据，选择容易收集、易于计量的指标。对于暂时无法获得数据支撑的指标，可以通过合理假设和专家经验判断等方式进行补充。

（5）动态优化原则。电网运维风险具有动态演变的特点，风险因素和风险水平会随着内外部环境的变化而变化。评估指标体系的设计应具有一定的前瞻性和稳定性，同时要定期评估指标设置的合理性，必要时进行动态优化调整。

# 5.2.2 构建风险评估指标体系

根据上述指标选取原则，立足LN送变电公司电网运维实际，从风险产生领域、风险影响后果等角度，构建电网运维风险评估的指标体系。指标体系分为目标层、一级指标层、二级指标层和三级指标层。目标层是电网运维风险，代表评估的对象；一级指标从技术、管理、环境、人身和设备五个角度刻画电网运维面临的主要风险；二级指标和三级指标进一步细化量化各类风险的具体表现。评价指标体系与内涵见表 5.1。

# 5.1 指标评价体系与内涵

5.1 Indicator Evaluation System and Connotation   

<table><tr><td>目标层</td><td>一级指 二级指标层 标层</td><td>三级指标层</td><td>指标内涵</td></tr><tr><td rowspan="7">电网运 维风险</td><td></td><td></td><td>A1设备选A11设备选型不当，易设备选型与实际需求不匹配导致故</td></tr><tr><td>型风险</td><td>发生质量缺陷</td><td>障频发的风险</td></tr><tr><td></td><td>A2 设计缺A21 设计方案不合理，</td><td>设计方案存在缺陷，引发运行故障</td></tr><tr><td>A技术 陷风险</td><td>存在安全隐患</td><td>和事故隐患的风险</td></tr><tr><td>风险</td><td></td><td>A3 技改失A31技术改造达不到预技术改造项目收益低于预期，投入</td></tr><tr><td>败风险</td><td>期效果</td><td>与产出不平衡的风险</td></tr><tr><td></td><td>A4 技术储A41 前瞻性技术研究储</td><td></td></tr><tr><td rowspan="6"></td><td>备不足风险</td><td>备不足</td><td>技术积累滞后，系统运维不力</td></tr><tr><td></td><td>B1制度不健B11规章制度不完善，</td><td>，电网运维管理制度体系不健全，制</td></tr><tr><td>全风险</td><td>执行不力</td><td>度落实不到位的风险</td></tr><tr><td></td><td></td><td>B管理B2外包管理B21对承包商、供应商对外包单位的资质、履约能力等把</td></tr><tr><td>风险 风险</td><td>管理不当</td><td>控不严，引发外包风险的风险</td></tr><tr><td></td><td></td><td>B3 应急管理B31缺乏有效应急预案应急管理机制不完善，导致灾害事</td></tr><tr><td></td><td>风险</td><td>和处置机制</td><td>故发生时应急不力的风险</td></tr></table>

<table><tr><td colspan="2"></td><td rowspan="2">B4信息化管B41信息系统建设滞信息化管理手段落后，部门间信息</td><td rowspan="2"></td></tr><tr><td></td><td></td></tr><tr><td></td><td>理风险</td><td>后，共享不畅</td><td>壁垒严重，影响协同效率的风险</td></tr><tr><td></td><td></td><td></td><td>C1自然灾害C11雷电、冰雪、洪水各种自然灾害威胁电网安全稳定运</td></tr><tr><td></td><td>风险</td><td>等灾害频发</td><td>行的风险</td></tr><tr><td></td><td></td><td></td><td>C2外力破坏C21人为施工、盗窃等人为破坏行为对电网设施造成损坏</td></tr><tr><td>C环境 风险</td><td>风险</td><td>外力破坏</td><td>的风险</td></tr><tr><td></td><td>C3环评风险</td><td>办理受阻</td><td>C31电网项目环评手续电网建设项目环评不达标，影响工</td></tr><tr><td></td><td></td><td>C41电网项目引发负面电网项目实施引发社会负面反应，</td><td>程进度的风险</td></tr><tr><td></td><td>C4舆情风险</td><td>社会舆论</td><td>损害企业声誉的风险</td></tr><tr><td></td><td></td><td>D1触电风D11作业人员发生触电</td><td>作业人员触电伤亡的风险</td></tr><tr><td></td><td>险</td><td>事故</td><td></td></tr><tr><td>D人身</td><td></td><td>D2 高处坠D21 登高作业发生坠落</td><td>高空作业人员发生坠落的风险</td></tr><tr><td>风险</td><td>落风险</td><td>事故</td><td></td></tr><tr><td></td><td>害风险</td><td>D3机械伤D31作业工具、运输设</td><td>机械设备意外伤人的风险</td></tr><tr><td></td><td>D4 疾病风</td><td>备砸伤人员</td><td></td></tr><tr><td></td><td>险</td><td></td><td>D41作业人员突发疾作业人员因公突发疾病得不到及时</td></tr><tr><td></td><td></td><td>病，得不到及时救助</td><td>救助的风险</td></tr><tr><td></td><td></td><td></td><td>E1变压器故E11变压器局部放电、变压器绝缘老化、过热等因素引发</td></tr><tr><td></td><td>障风险</td><td>油温超限等</td><td>的故障风险</td></tr><tr><td></td><td></td><td></td><td>E2 断路器故E21断路器拒动、误动断路器操作机构故障、误动等引发</td></tr><tr><td>E设备</td><td>障风险</td><td>引发事故</td><td>的事故风险</td></tr><tr><td></td><td></td><td></td><td>风险E3 线路故障E31导线松股、绝缘子架空线路本体及金具存在缺陷，引</td></tr><tr><td></td><td>风险</td><td>爆裂等</td><td>发跳闸的风险</td></tr><tr><td></td><td></td><td></td><td>E4二次设备E41继电保护装置失二次设备失灵、误动导致保护失效</td></tr><tr><td></td><td>故障风险</td><td>灵、误动</td><td>的风险</td></tr></table>

# 5.3 风险评估模型建立

在构建了电网运维风险评估指标体系后，需要运用一定的方法对风险进行综合评判。本文采用模糊综合评判法，借助模糊数学工具，将定性和定量相结合，对LN送变电公司面临的电网运维风险进行整体评价。

# 5.3.1 建立因素集

根据表 5.1 所示的电网运维风险评估指标体系，确定评价因素集U、一级评价因素集Ui和二级评价因素集 $\mathrm { U _ { i j } }$ 。

设因素集 $\scriptstyle \mathrm { U = \{ A , B , C , D , E \} }$ ，其中：

$A { = } \{ { \mathrm { A l } } , { \mathrm { A } } 2 , { \mathrm { A } } 3 , { \mathrm { A } } 4 \} { = } \{$ 设备选型风险，设计缺陷风险，技改失败风险，技术储备不足风险}

$\scriptstyle \mathrm { B = \{ B l , B 2 , B 3 , B 4 \} = } \{$ {制度不健全风险，外包管理风险，应急管理风险，信息化管理风险}

$C { = } \{ \mathrm { C l } , \mathrm { C } 2 , \mathrm { C } 3 , \mathrm { C } 4 \} { = } \{$ {自然灾害风险，外力破坏风险，环评风险，舆情风险}

$\scriptstyle \mathrm { D = \{ D 1 , D 2 , D 3 , D 4 \} = \{ } $ {触电风险，高处坠落风险，机械伤害风险，疾病风险}

$\scriptstyle \mathrm { E } = \{ \mathrm { E } 1 , \mathrm { E } 2 , \mathrm { E } 3 , \mathrm { E } 4 \} = \left\{ \begin{array} { r l } \end{array} \right.$ {变压器故障风险，断路器故障风险，线路故障风险，二次设 备故障风险}

一级因素集A、B、C、D、E分别包含以下二级因素：

$\mathbf { A } _ { 1 } { = } \{ \mathbf { A } _ { 1 1 } \} { = } \{$ {设备选型不当，易发生质量缺陷}

$\mathbf { A } _ { 2 } { = } \{ \mathbf { A } _ { 2 1 } \} { = } \{$ 设计方案不合理，存在安全隐患}

$\mathrm { { A } } _ { 3 } \mathrm { { = } } \{ \mathrm { { A } } _ { 3 1 } \} \mathrm { { = } } \left\{ \begin{array} { r l } \end{array} \right.$ {技术改造达不到预期效果}

$\mathrm { E } _ { 3 } { = } \{ \mathrm { E } _ { 3 1 } \} { = } \left\{ \begin{array} { r l } \end{array} \right.$ {导线松股、绝缘子爆裂等}

$\mathrm { E } _ { 4 } { = } \{ \mathrm { E } _ { 4 1 } \} { = } \left\{ \begin{array} { r l } \end{array} \right.$ {继电保护装置失灵、误动}

其中，二级、三级因素是对一级因素的细化和量化，三级因素已经涵盖了二级 因素的内容。为避免重复计算，提高评估效率，后续将基于一级因素集和三级因素 集开展风险评判。即：

$$
\begin{array} { r l } & { \mathrm { { J } = U _ { 1 } , U _ { 2 } , U _ { 3 } , U _ { 4 } , U _ { 5 } = \{ A , B , C , D , E \} } } \\ & { \mathrm { { U _ { 1 } = u _ { 1 1 } = \{ A 1 1 , A 2 1 , A 3 1 , A 4 1 \} } } } \\ & { \mathrm { { U _ { 2 } = u _ { 2 i } = \{ B 1 1 , B 2 1 , B 3 1 , B 4 1 \} } } } \\ & { \mathrm { { U _ { 3 } = u _ { 3 i } = \{ C 1 1 , C 2 1 , C 3 1 , C 4 1 \} } } } \\ & { \mathrm { { U _ { 4 } = u _ { 4 i } = \{ D 1 1 , D 2 1 , D 3 1 , D 4 1 \} } } } \\ & { \mathrm { { U _ { 5 } = u _ { 5 i } = \{ E 1 1 , E 2 1 , E 3 1 , E 4 1 \} } } } \end{array}
$$

建立因素集是开展模糊综合评判的基础。通过对电网运维风险的系统分解，形成了由目标层、一级指标层、二级指标层和三级指标层组成的层次结构模型。这一模型既覆盖了电网运维风险的方方面面，又通过逐级分解实现了评估指标的细化量化，为后续开展科学评判奠定了重要基础。

# 5.3.2 确定评语集

评语集是模糊综合评判中用于描述风险等级的语言变量集合。根据LN送变电公司电网运维风险的特点，本文采用五级评语集，即：

$\nabla = \{ \mathbf { v } _ { 1 } , \mathbf { v } _ { 2 } , \mathbf { v } _ { 3 } , \mathbf { v } _ { 4 } , \mathbf { v } _ { 5 } \} = \left\{ \begin{array} { r l } \end{array} \right.$ {低风险，较低风险，中等风险，较高风险，高风险}

其中， $\mathbf { v } _ { 1 }$ 表示被评对象风险最低， $\mathtt { v } _ { 5 }$ 表示被评对象风险最高。为便于定量评判，需要进一步定义各评语等级所表达的具体涵义，如表5.2所示。

# 表5.2 风险评语等级定义

Table 5.2 Definition of Risk Comment Levels   

<table><tr><td>评语</td><td>评语描述</td><td>风险特征</td></tr><tr><td>等级</td><td></td><td></td></tr><tr><td>v1</td><td>低风险</td><td>风险发生的可能性很小，即便发生也只会造成轻微损失，对电网运维影响很小</td></tr><tr><td>v2</td><td>较低风险 中等风险</td><td>风险发生的可能性较，发生后产生的负面影响较轻，对电网运维影响较小</td></tr><tr><td>v3 v4</td><td></td><td>风险发生的可能性一般，发生后产生的负面影响中等，需要采取一定的措施 较高风险风险发生的可能性较大，发生后产生的负面影响严重，需要采取积极的应对措施</td></tr><tr><td>v5</td><td>高风险</td><td></td></tr><tr><td></td><td></td><td>风险发生的可能性很大，一旦发生将带来重大损失，须高度重视并制定预案</td></tr></table>

在确定评语集的基础上，还需要针对不同风险因素的性质和影响程度，从风险发生可能性（L）和风险后果严重性（C）两个维度构建评判矩阵。两个维度的评分标准见表5.3和表5.4。

# 表5.3 风险发生可能性评分标准

Table 5.3 Risk Probability Scoring Criteria   

<table><tr><td>风险发生可能性</td><td>评分</td><td>定义</td></tr><tr><td>L1</td><td>1分</td><td>该风险在评估期内发生的可能性很小，基本不可能发生</td></tr><tr><td>L2</td><td>2分</td><td>该风险在评估期内发生的可能性较小，受某些因素影响才可能偶尔发生</td></tr><tr><td>L3</td><td>3分</td><td>该风险在评估期内发生的可能性一般，可能会偶尔发生</td></tr><tr><td>L4</td><td>4分</td><td>该风险在评估期内发生的可能性较大，在某些情况下较易发生</td></tr><tr><td>L5</td><td>5分</td><td>该风险在评估期内发生的可能性很大，在大多数情况下都可能发生</td></tr></table>

# 表5.4风险后果严重性评分标准

Table 5.4 Risk Consequence Severity Scoring Criteria   

<table><tr><td>风险后果严重 性</td><td>评分</td><td></td><td>定义</td></tr><tr><td>C1</td><td>1分</td><td></td><td>该风险发生后，对电网运行影响很小，只造成轻微损失，几乎不需要 专门的补救措施</td></tr><tr><td>C2</td><td>2分</td><td></td><td>该风险发生后，对电网运行有一定影响，造成一定损失，需要采取一 般的补救措施</td></tr><tr><td>C3</td><td>3分</td><td></td><td>该风险发生后，对电网运行有较大影响，造成较大损失，需要采取较 多补救措施</td></tr><tr><td>C4</td><td>4分</td><td></td><td>该风险发生后，对电网运行有重大影响，造成重大损失，需要采取复 杂的补救措施</td></tr><tr><td>C5</td><td>5分</td><td></td><td>该风险发生后，对电网运行有极大影响，可能导致电网崩溃，造成巨 大损失，难以补救</td></tr></table>

基于以上两个评分标准，可构建风险评判矩阵，如表5.5所示。矩阵中每个单元格代表一个风险等级，其颜色深浅表示风险等级高低，颜色越深风险等级越高。例如，发生可能性为 $\mathrm { L } _ { 4 }$ 、后果严重性为 $\mathrm { C } _ { 4 }$ 的风险因素，其风险等级为 $\mathrm { V } _ { 5 }$ （高风险）。

# 表5.5 风险评判矩阵

Table 5.5 Risk Assessment Matrix   

<table><tr><td rowspan="2">风险后果严重性</td><td colspan="5">风险发生可能性</td></tr><tr><td>L1</td><td>L2</td><td>L3</td><td>L4</td><td>L5</td></tr><tr><td>C5</td><td>较高风险</td><td>较高风险</td><td>高风险</td><td>高风险</td><td>高风险</td></tr><tr><td>C4</td><td>中等风险</td><td>较高风险</td><td>较高风险</td><td>高风险</td><td>高风险</td></tr><tr><td>C3</td><td>较低风险</td><td>中等风险</td><td>较高风险</td><td>较高风险</td><td>高风险</td></tr><tr><td>C2</td><td>低风险</td><td>较低风险</td><td>中等风险</td><td>较高风险</td><td>较高风险</td></tr><tr><td>C1</td><td>低风险</td><td>低风险</td><td>较低风险</td><td>中等风险</td><td>较高风险</td></tr></table>

在实际评判过程中，通过邀请LN送变电公司内部以及设计、施工、设备制造等相关领域的专家，对表5.1中识别出的20个三级风险因素分别从L和C两个角度进行打分。然后对每位专家的评分结果进行汇总，计算每个因素从L和C两个角度得到每个评分等级的频数，并将频数转化为频率，从而得到各个风险因素关于L和C的隶属度向量R 和 $\mathtt { R _ { C } }$ 。

例如，对于因素A11“设备选型不当，易发生质量缺陷”，假设10位专家的打分情况为：L方面，2人选择L1，5人选择L2，3人选择L3，则A11的L隶属度向量为R =(0.2,0.5,0.3,0,0)；C 方面，1 人选择 C1 4 人选择 $\mathrm { C } _ { 2 , 4 }$ 人选择 $\mathrm { C } _ { 3 , \ 1 }$ 人选择 $\mathrm { C } _ { 4 }$ 则A11的C隶属度向量为 $\mathrm { R } _ { \mathrm { C } } { = } ( 0 . 1 , 0 . 4 , 0 . 4 , 0 . 1 , 0 ) \mathrm { { } } _ { \mathrm { c } }$ 。

将表5.1中20个三级风险因素的L隶属度向量按顺序排列，可得L模糊评价矩阵 $\mathrm { \cdot R _ { L } }$ ；同理，将 C 隶属度向量按顺序排列，可得C模糊评价矩阵 $\mathrm { . R _ { C } }$ ，如（9）所示：

$$
\mathrm { R _ { L } } = \left( \begin{array} { c c c c c c } { \mathrm { L _ { 1 } } } & { \mathrm { L _ { 2 } } } & { \mathrm { L _ { 2 } } } & { \mathrm { L _ { 3 } } } & { \mathrm { L _ { 4 } } } & { \mathrm { L _ { 5 } } } \\ { \mathrm { A 1 1 } } & { 0 . 2 0 } & { 0 . 5 0 } & { 0 . 3 0 } & { 0 } & { 0 } \\ { \mathrm { A 1 2 } } & { 0 . 1 0 } & { 0 . 4 0 } & { 0 . 4 0 } & { 0 . 1 0 } & { 0 } \\ { \vdots } & { \vdots } & { \vdots } & { \vdots } & { \vdots } & { \vdots } \\ { \mathrm { E 4 1 } } & { 0 . 3 0 } & { 0 . 5 0 } & { 0 . 2 0 } & { 0 } & { 0 } \end{array} \right)
$$

$$
\mathrm { R } _ { \mathrm { C } } = \left( \begin{array} { c c c c c c } { { \mathrm { C } _ { 1 } } } & { { \mathrm { C } _ { 2 } } } & { { \mathrm { C } _ { 3 } } } & { { \mathrm { C } _ { 4 } } } & { { \mathrm { C } _ { 5 } } } \\ { { \mathrm { A 1 1 } } } & { { 0 . 1 0 } } & { { 0 . 4 0 } } & { { 0 . 4 0 } } & { { 0 . 1 0 } } & { { 0 } } \\ { { \mathrm { A 1 2 } } } & { { 0 } } & { { 0 . 2 0 } } & { { 0 . 5 0 } } & { { 0 . 3 0 } } & { { 0 } } \\ { { \vdots } } & { { \vdots } } & { { \vdots } } & { { \vdots } } & { { \vdots } } & { { \vdots } } \\ { { \mathrm { E 4 1 } } } & { { 0 . 2 0 } } & { { 0 . 6 0 } } & { { 0 . 2 0 } } & { { 0 } } & { { 0 } } \end{array} \right)
$$

RL和 $\mathtt { R c }$ 分别从风险发生可能性和风险后果严重性两个角度，定量刻画了20个三级风险因素与5个风险等级的隶属关系，为后续开展风险的模糊综合评判奠定了基础。

# 5.3.3 构建权重集

权重集反映了各风险因素在综合评判中的相对重要程度。合理确定权重集是保证评判结果科学性的关键。本文采用层次分析法确定指标权重，具体步骤如下：

（1）构造判断矩阵

邀请电网运维领域的5位专家，对表5.1所示的风险指标体系中各层次因素的相对重要性进行两两比较，得到判断矩阵。

第一层判断矩阵A：

$$
\mathbf { A } = { \left( \begin{array} { l l l l l } { 1 } & { \mathbf { a } _ { 1 2 } } & { \mathbf { a } _ { 1 3 } } & { \mathbf { a } _ { 1 4 } } & { \mathbf { a } _ { 1 5 } } \\ { \mathbf { a } _ { 2 1 } } & { 1 } & { \mathbf { a } _ { 2 3 } } & { \mathbf { a } _ { 2 4 } } & { \mathbf { a } _ { 2 5 } } \\ { \mathbf { a } _ { 3 1 } } & { \mathbf { a } _ { 3 2 } } & { 1 } & { \mathbf { a } _ { 3 4 } } & { \mathbf { a } _ { 3 5 } } \\ { \mathbf { a } _ { 4 1 } } & { \mathbf { a } _ { 4 2 } } & { \mathbf { a } _ { 4 3 } } & { 1 } & { \mathbf { a } _ { 4 5 } } \\ { \mathbf { a } _ { 5 1 } } & { \mathbf { a } _ { 5 2 } } & { \mathbf { a } _ { 5 3 } } & { \mathbf { a } _ { 5 4 } } & { 1 } \end{array} \right) }
$$

其中， $\mathrm { a _ { i j } }$ 表示第 i 个一级风险相对于第j 个一级风险的相对重要性。采用1-9标度法对 $\mathrm { \dot { a } _ { i j } }$ 赋值，即 $a _ { \mathrm { i j } } { = } 1 , 3 , 5 , 7 , 9$ 或 $\frac { \cdot 1 } { 3 } , \frac { 1 } { 5 } , \frac { 1 } { 7 } , \frac { 1 } { 9 } \circ$ 。经专家评判，得到第一层判断矩阵如表5.6所示。

# 表5.6 第一层判断矩阵

Table 5.76First layer judgment matrix   

<table><tr><td>一级风险</td><td>技术风险A</td><td>管理风险B</td><td>环境风险C</td><td>人身风险D</td><td>设备风险E</td></tr><tr><td>技术风险 A</td><td>1</td><td>1/3</td><td>1/2</td><td>2</td><td>1/2</td></tr><tr><td>管理风险B</td><td>3</td><td>1</td><td>2</td><td>5</td><td>2</td></tr><tr><td>环境风险C</td><td>2</td><td>1/2</td><td>1</td><td>3</td><td>1</td></tr><tr><td>人身风险D</td><td>1/2</td><td>1/5</td><td>1/3</td><td>1</td><td>1/3</td></tr><tr><td>设备风险E</td><td>2</td><td>1/2</td><td>1</td><td>3</td><td>1</td></tr></table>

同理，通过专家评判，得到第二层的5个判断矩阵 $\mathbf { A } \_ 1 \backslash \mathrm { s i m A } \_ 5$ ，分别对应于5 个一级风险包含的二级风险。以 $\mathrm { A } _ { 1 }$ 为例，其构造过程如下：

$$
\begin{array} { r } { \mathsf { A } _ { 1 } = \left( \begin{array} { c c c c } { 1 } & { \mathsf { a } _ { 1 2 } ^ { ( 1 ) } } & { \mathsf { a } _ { 1 3 } ^ { ( 1 ) } } & { \mathsf { a } _ { 1 4 } ^ { ( 1 ) } } \\ { \mathsf { a } _ { 2 1 } ^ { ( 1 ) } } & { 1 } & { \mathsf { a } _ { 2 3 } ^ { ( 1 ) } } & { \mathsf { a } _ { 2 4 } ^ { ( 1 ) } } \\ { \mathsf { a } _ { 3 1 } ^ { ( 1 ) } } & { \mathsf { a } _ { 3 2 } ^ { ( 1 ) } } & { 1 } & { \mathsf { a } _ { 3 4 } ^ { ( 1 ) } } \\ { \mathsf { a } _ { 4 1 } ^ { ( 1 ) } } & { \mathsf { a } _ { 4 2 } ^ { ( 1 ) } } & { \mathsf { a } _ { 4 3 } ^ { ( 1 ) } } & { 1 } \end{array} \right) } \end{array}
$$

其中， $\mathsf { a } _ { \mathrm { i j } } ^ { ( 1 ) }$ 表示技术风险 A 所包含的第i 个二级风险相对于第j 个二级风险的相对重要性。经专家评判，得到 $\mathsf { A } _ { 1 }$ 如表5.7所示。

# 表5.7 第二层判断矩阵A1

Table 5.7 Second layer judgment matrix A1   
表5.8 第二层判断矩阵 $\mathbf { { A } } _ { 2 }$   

<table><tr><td>二级风险</td><td>设备选型风险 A1</td><td>设计缺陷风险 A2</td><td>技改失败风险</td><td>技术储备不足风险</td></tr><tr><td>设备选型风险A1</td><td>1</td><td>1/3</td><td>A3 1/2</td><td>A4 2</td></tr><tr><td>设计缺陷风险A2</td><td>3</td><td>1</td><td>2</td><td>5</td></tr><tr><td>技改失败风险A3</td><td>2</td><td>1/2</td><td>1</td><td>3</td></tr><tr><td>技术储备不足风险 A4</td><td>1/2</td><td>1/5</td><td>1/3</td><td>1</td></tr></table>

同理，可得到 $\mathrm { \Delta } \mathrm { A } _ { 2 } \sim \mathrm { A } _ { 5 }$ ，分别如表5.8至表5.11所示。

Table 5.8 Second layer judgment matrix   

<table><tr><td>二级风险</td><td>制度不健全风险 B1</td><td>外包管理风险 B2</td><td>应急管理风险 B3</td><td>信息化管理风险 B4</td></tr><tr><td>制度不健全风险B1</td><td>1</td><td>1/3</td><td>1/2</td><td>2</td></tr><tr><td>外包管理风险B2</td><td>3</td><td>1</td><td>2</td><td>4</td></tr><tr><td>应急管理风险 B3</td><td>2</td><td>1/2</td><td>1</td><td>2</td></tr><tr><td>信息化管理风险 B4</td><td>1/2</td><td>1/4</td><td>1/2</td><td>1</td></tr></table>

表5.9 第二层判断矩阵 $\mathbf { A } _ { 3 }$

Table 5.9 Second layer judgment matrix   

<table><tr><td>二级风险</td><td>自然灾害风险C1</td><td>外力破坏风险C2</td><td>环评风险C3</td><td>舆情风险C4</td></tr><tr><td>自然灾害风险C1</td><td>1</td><td>2</td><td>3</td><td>4</td></tr><tr><td>外力破坏风险C2</td><td>1/2</td><td>1</td><td>2</td><td>3</td></tr><tr><td>环评风险C3</td><td>1/3</td><td>1/2</td><td>1</td><td>2</td></tr><tr><td>舆情风险C4</td><td>1/4</td><td>1/3</td><td>1/2</td><td>1</td></tr></table>

表5.10 第二层判断矩阵 ${ \mathrm { . } } \mathrm { A } _ { 4 }$

Table 5.10 Second layer judgment matrix   

<table><tr><td>二级风险</td><td>触电风险D1</td><td>高处坠落风险D2</td><td>机械伤害风险D3</td><td>疾病风险D4</td></tr><tr><td>触电风险D1</td><td>1</td><td>2</td><td>3</td><td>5</td></tr><tr><td>高处坠落风险D2</td><td>1/2</td><td>1</td><td>2</td><td>3</td></tr><tr><td>机械伤害风险D3</td><td>1/3</td><td>1/2</td><td>1</td><td>2</td></tr><tr><td>疾病风险D4</td><td>1/5</td><td>1/3</td><td>1/2</td><td>1</td></tr></table>

# 表5.11 第二层判断矩阵 ${ \bf A } _ { 5 }$

Table 5.11 Second layer judgment matrix   

<table><tr><td>二级风险</td><td>变压器故障风 险E1</td><td>断路器故障风 险E2</td><td>线路故障风险 E3</td><td>二次设备故障 风险E4</td></tr><tr><td>变压器故障风险E1</td><td>1</td><td>1/2</td><td>2</td><td>3</td></tr><tr><td>断路器故障风险E2</td><td>2</td><td>1</td><td>3</td><td>4</td></tr><tr><td>线路故障风险 E3</td><td>1/2</td><td>1/3</td><td>1</td><td>2</td></tr><tr><td>二次设备故障风险E4</td><td>1/3</td><td>1/4</td><td>1/2</td><td>1</td></tr></table>

（2）单层排序及一致性检验

对每个判断矩阵A， $\mathrm { A } _ { 1 } \sim \mathrm { A } _ { 5 }$ 进行单排序，得到该层因素对上一层因素的相对重要度，即权重向量 $\mathrm { W }$ ， $\mathsf { W } _ { 1 } \sim \mathsf { W } _ { 5 }$ 。以 $\mathsf { A } _ { 1 }$ 为例，采用和积法计算 $\mathsf { A } _ { 1 }$ 的最大特征根 $\lambda _ { \operatorname* { m a x } }$ 和对应特征向量 $\bar { \mathsf { W } } _ { 1 }$ ：

$$
\begin{array} { r } { \lambda _ { \mathrm { m a x } } = \frac { 1 } { 4 } \sum _ { \mathrm { i = 1 } } ^ { 4 } \frac { ( \mathsf { A } _ { 1 } \bar { W } _ { 1 } ) _ { \mathrm { i } } } { \mathsf { w } _ { 1 \mathrm { i } } } = 4 . 0 3 8 5 } \end{array}
$$

$$
\bar { \mathsf { W } } _ { 1 } = ( 0 . 1 3 6 5 , 0 . 4 4 3 4 , 0 . 2 7 6 6 , 0 . 1 4 3 4 ) ^ { \mathrm { T } }
$$

对 $\mathsf { \bar { W } } _ { 1 }$ 归一化处理，得到 $\mathsf { W } _ { 1 }$ ：

$$
\mathsf { W } _ { 1 } = ( 0 . 1 3 6 5 , 0 . 4 4 3 4 , 0 . 2 7 6 6 , 0 . 1 4 3 4 ) ^ { \mathrm { T } }
$$

然后进行一致性检验。计算一致性指标CI：

$$
\mathrm { C I } = { \frac { \lambda _ { \operatorname* { m a x } } - \mathrm { n } } { \mathrm { n } - 1 } } = { \frac { 4 . 0 3 8 5 - 4 } { 4 - 1 } } = 0 . 0 1 2 8
$$

查表得 $\mathrm { R I } { = } 0 . 8 9$ ，计算一致性比例CR：

$$
\mathrm { C R } = { \frac { \mathrm { G I } } { \mathrm { R I } } } = { \frac { 0 . 0 1 2 8 } { 0 . 8 9 } } = 0 . 0 1 4 4 < 0 . 1
$$

因此，A1通过一致性检验。

同理，可以计算出 $\mathrm { A } _ { 2 } \sim \mathrm { A } _ { 5 }$ 的最大特征根、特征向量以及一致性指标、一致性比例，结果分别如下：

$\mathsf { A } _ { 2 }$

$$
\begin{array} { r l } & { \lambda _ { \operatorname* { m a x } } = 4 . 0 5 6 3 , \dot { \mathrm { W } } _ { 2 } = ( 0 . 1 5 3 9 , 0 . 4 2 7 3 , 0 . 2 5 9 9 , 0 . 1 5 9 0 ) ^ { \mathrm { T } } \mathrm { W } _ { 2 } } \\ & { \phantom { \lambda _ { \operatorname* { m a x } } = } } \\ & { \phantom { \lambda _ { \operatorname* { m a x } } = } = ( 0 . 1 5 3 9 , 0 . 4 2 7 3 , 0 . 2 5 9 9 , 0 . 1 5 9 0 ) ^ { \mathrm { T } } \mathrm { C I } = 0 . 0 1 8 8 , \mathrm { C R } = 0 . 0 2 1 1 < 0 . 1 } \end{array}
$$

$\mathsf { A } _ { 3 }$

$$
\lambda _ { \operatorname* { m a x } } = 4 . 0 1 6 5 , \bar { \mathsf { W } } _ { 3 } = ( 0 . 4 6 6 3 , 0 . 2 7 7 2 , 0 . 1 5 6 9 , 0 . 0 9 9 6 ) ^ { \mathrm { T } } \mathsf { W } _ { 3 }
$$

$$
= ( 0 . 4 6 6 3 , 0 . 2 7 7 2 , 0 . 1 5 6 9 , 0 . 0 9 9 6 ) ^ { \mathrm { T } } \mathrm { C I } = 0 . 0 0 5 5 , \mathrm { C R } = 0 . 0 0 6 2 < 0 . 1
$$

$\mathrm { A } _ { 4 }$

$$
\lambda _ { \operatorname* { m a x } } = 4 . 0 4 3 1 , \bar { \mathsf { W } } _ { 4 } = ( 0 . 4 8 0 7 , 0 . 2 6 5 4 , 0 . 1 5 6 9 , 0 . 0 9 7 0 ) ^ { \mathrm { T } } \mathsf { W } _ { 4 }
$$

$$
= ( 0 . 4 8 0 7 , 0 . 2 6 5 4 , 0 . 1 5 6 9 , 0 . 0 9 7 0 ) ^ { \mathrm { T } } \mathrm { C I } = 0 . 0 1 4 4 , \mathrm { C R } = 0 . 0 1 6 1 < 0 . 1
$$

$\mathsf { A } _ { 5 }$

$$
\lambda _ { \operatorname* { m a x } } = 4 . 0 5 1 4 , \bar { \mathsf { W } } _ { 5 } = ( 0 . 2 3 8 5 , 0 . 4 5 1 4 , 0 . 1 9 2 8 , 0 . 1 1 7 3 ) ^ { \mathrm { T } } \mathsf { W } _ { 5 }
$$

$$
= ( 0 . 2 3 8 5 , 0 . 4 5 1 4 , 0 . 1 9 2 8 , 0 . 1 1 7 3 ) ^ { \mathrm { T } } \mathrm { C I } = 0 . 0 1 7 1 , \mathrm { C R } = 0 . 0 1 9 2 < 0 . 1
$$

$\mathrm { A } _ { 2 } \sim \mathrm { A } _ { 5 }$ 均通过了一致性检验，说明判断矩阵具有满意的一致性。

对A进行单排序，采用和积法计算其最大特征根和对应特征向量：

$$
\lambda _ { \operatorname* { m a x } } = 5 . 0 0 3 7
$$

$$
\bar { \mathsf { W } } = ( 0 . 1 1 8 2 , 0 . 4 0 2 7 , 0 . 2 2 5 5 , 0 . 0 6 6 7 , 0 . 1 8 6 9 ) ^ { \mathrm { T } }
$$

对W 归一化处理，得到一级风险因素对目标层的权重向量：

$$
\mathsf { W } = ( 0 . 1 1 8 2 , 0 . 4 0 2 7 , 0 . 2 2 5 5 , 0 . 0 6 6 7 , 0 . 1 8 6 9 ) ^ { \mathrm { T } }
$$

进行一致性检验，计算CI和CR：

$$
\mathrm { C I } = { \frac { \lambda _ { \operatorname* { m a x } } - \mathrm { n } } { \mathrm { n } - 1 } } = { \frac { 5 . 0 0 3 7 - 5 } { 5 - 1 } } = 0 . 0 0 0 9
$$

查表得 $\mathrm { R I } { = } 1 . 1 2$ ，则：

$$
\mathrm { C R } = { \frac { \mathrm { C I } } { \mathrm { R I } } } = { \frac { 0 . 0 0 0 9 } { 1 . 1 2 } } = 0 . 0 0 0 8 < 0 . 1
$$

因此，A通过一致性检验。

（3）层次总排序

根据单层排序的结果，自下而上逐层计算，得到次一层因素对目标层的组合权重。

首先，计算二级风险因素对一级风险因素的组合权重向量：

技术风险A：

$$
\mathrm { W _ { A } } = \mathrm { W _ { 1 } } = ( 0 . 1 3 6 5 , 0 . 4 4 3 4 , 0 . 2 7 6 6 , 0 . 1 4 3 4 ) ^ { \mathrm { T } }
$$

管理风险B：

$$
\mathrm { W _ { B } } = \mathrm { W } _ { 2 } = ( 0 . 1 5 3 9 , 0 . 4 2 7 3 , 0 . 2 5 9 9 , 0 . 1 5 9 0 ) ^ { \mathrm { T } }
$$

环境风险C：

$$
\mathsf { W } _ { \mathrm { C } } = \mathsf { W } _ { 3 } = ( 0 . 4 6 6 3 , 0 . 2 7 7 2 , 0 . 1 5 6 9 , 0 . 0 9 9 6 ) ^ { \mathrm { T } }
$$

人身风险D：

$$
\mathrm { W _ { D } } = \mathrm { W _ { 4 } } = ( 0 . 4 8 0 7 , 0 . 2 6 5 4 , 0 . 1 5 6 9 , 0 . 0 9 7 0 ) ^ { \mathrm { T } }
$$

设备风险E：

$$
\mathsf { W } _ { \mathrm { E } } = \mathsf { W } _ { 5 } = ( 0 . 2 3 8 5 , 0 . 4 5 1 4 , 0 . 1 9 2 8 , 0 . 1 1 7 3 ) ^ { \mathrm { T } }
$$

然后，计算一级风险因素对目标层的组合权重向量：

$$
\mathrm { W } = ( \mathrm { W _ { A } } , \mathrm { W _ { B } } , \mathrm { W _ { C } } , \mathrm { W _ { D } } , \mathrm { W _ { E } } ) ^ { \mathrm { T } } \mathrm { = } ( 0 . 1 1 8 2 , 0 . 4 0 2 7 , 0 . 2 2 5 5 , 0 . 0 6 6 7 , 0 . 1 8 6 9 ) \mathrm { T }
$$

最后，计算二级风险因素对目标层的组合权重向量：

层次总排序结果整理如表5.12所示。

表5.12 层次总排序结果  
Table 5.12 Overall Hierarchical Sorting Results   

<table><tr><td>一级风险</td><td>权重</td><td>二级风险</td><td>权重</td><td>组合权重</td></tr><tr><td rowspan="5">A技术风险</td><td rowspan="5">0.1182</td><td>A1设备选型风险</td><td>0.1365</td><td>0.0161</td></tr><tr><td>A2 设计缺陷风险</td><td>0.4434</td><td>0.0524</td></tr><tr><td>A3技改失败风险</td><td>0.2766</td><td>0.0327</td></tr><tr><td>A4 技术储备不足风险</td><td>0.1434</td><td>0.0169</td></tr><tr><td>B1 制度不健全风险</td><td>0.1539</td><td>0.0619</td></tr><tr><td rowspan="3">B管理风险</td><td>0.4027</td><td>B2外包管理风险</td><td>0.4273</td><td>0.1719</td></tr><tr><td></td><td>B3 应急管理风险</td><td>0.2599</td><td>0.1046</td></tr><tr><td></td><td>B4信息化管理风险</td><td>0.1590</td><td>0.0640</td></tr><tr><td rowspan="2">C环境风险</td><td rowspan="2">0.2255</td><td>C1 自然灾害风险</td><td>0.4663</td><td>0.1051</td></tr><tr><td>C2外力破坏风险</td><td>0.2772</td><td>0.0625</td></tr><tr><td rowspan="7">D人身风险 0.0667</td><td rowspan="7"></td><td>C3 环评风险</td><td>0.1569</td><td>0.0354</td></tr><tr><td>C4舆情风险</td><td>0.0996</td><td colspan="1">0.0224</td></tr><tr><td>D1触电风险</td><td>0.4807</td><td colspan="1">0.0321</td></tr><tr><td>D2 高处坠落风险</td><td>0.2654</td><td colspan="1">0.0177</td></tr><tr><td>D3 机械伤害风险</td><td>0.1569</td><td colspan="1">0.0105</td></tr><tr><td>D4疾病风险</td><td>0.0970</td><td colspan="1">0.0065</td></tr><tr><td>E1 变压器故障风险</td><td>0.2385</td><td colspan="1">0.0446</td></tr><tr><td rowspan="2">E设备风险 0.1869</td><td>E2 断路器故障风险</td><td>0.4514</td><td colspan="1">0.0844</td></tr><tr><td>E3 线路故障风险</td><td>0.1928</td><td colspan="1">0.0360</td></tr><tr><td></td><td>E4二次设备故障风险</td><td>0.1173</td><td colspan="1">0.0219</td></tr></table>

可以看出，管理风险（B）的权重最高，为0.4027，其中又以外包管理风险（B2）和应急管理风险（B3）的权重最大，分别为0.1719和0.1046。这表明，管理因素是影响LN送变电公司电网运维风险的最重要因素，其中承包商管理和应急机制建设是关键。其次是环境风险（C），权重为0.2255，其中自然灾害风险（C1）权重高达 0.1051，这与 LN 送变电公司覆盖区域地理气象条件复杂有关。设备风险（E）和技术风险（A）的权重相近，分别为 0.1869 和0.1182，反映了设备因素和技术因素对电网运维风险的影响不容忽视。人身风险（D）的权重最低，为0.0667，但触电风险（D1）权重也达到0.0321，对作业人员生命安全的风险不可掉以轻心。

# 5.3.4 构建模糊评价矩阵

（1）设计调查问卷

根据表5.1所示的风险指标体系，设计风险评估调查问卷。问卷包括两个部分：一是受访者基本信息，如姓名、职务、工作年限等；二是风险评估表，列出三级风险因素，要求受访者从风险发生可能性（L）和风险后果严重性（C）两个角度对每项因素进行打分，打分等级参照表5.4和表5.5。调查问卷见附录A。

# （2）确定受访专家

邀请15位在输变电运维领域具有丰富经验的专家填写调查问卷。这些专家来自电网公司、设计院、高校、科研院、电力研究协会所等单位，涵盖了运维管理、电气设备、二次设备、施工安全等多个专业。受访专家基本信息见表5.13。

# 表5.13 受访专家基本信息

Table 5.13 Basic Information of Interviewed Experts   

<table><tr><td>编号</td><td>姓名</td><td>职务/职称</td><td>单位</td><td>专业领域</td><td>工作年限</td></tr><tr><td>1</td><td>张××</td><td>运维部主任</td><td>××电网公司</td><td>输变电运维管理</td><td>25</td></tr><tr><td>2</td><td>王××</td><td>教授级高工</td><td>××设计院</td><td>电气一次设备</td><td>30</td></tr><tr><td>3</td><td>李××</td><td>教授</td><td>××大学</td><td>电力系统及其自动化</td><td>28</td></tr><tr><td>4</td><td>赵××</td><td>高级工程师</td><td>××科研院所</td><td>电网安全运行与控制</td><td>20</td></tr><tr><td>5</td><td>刘××</td><td>变电运维工区负责人</td><td>××电网公司</td><td>变电设备运维</td><td>18</td></tr><tr><td>6</td><td>陈××</td><td>输电管理所副所长</td><td>××电网公司</td><td>输电线路运维管理</td><td>22</td></tr><tr><td>7</td><td>杨××</td><td>配电运检室主任</td><td>××电网公司</td><td>配电网运维</td><td>20</td></tr><tr><td>8</td><td>吴××</td><td>继保室主任</td><td>××电网公司</td><td>继电保护</td><td>25</td></tr><tr><td>9</td><td>郑××</td><td>安全监察部主任</td><td>××电网公司</td><td>电力安全监察</td><td>23</td></tr><tr><td>10</td><td>许××</td><td>教授级高工</td><td>××设计院</td><td>电力工程设计</td><td>29</td></tr><tr><td>11</td><td>宋××</td><td>变电检修班长</td><td>××电网公司</td><td>变电设备检修</td><td>16</td></tr><tr><td>12</td><td>潘××</td><td>输电运维班长</td><td>××电网公司</td><td>架空输电线路运维</td><td>17</td></tr><tr><td>13</td><td>韩××</td><td>配电运维班长</td><td>××电网公司</td><td>配电设备运维</td><td>15</td></tr><tr><td>14</td><td>董××</td><td>继保班长</td><td>××电网公司</td><td>继电保护及自动化设备</td><td>19</td></tr><tr><td>15</td><td>叶××</td><td>安全工器具管理员</td><td>××电网公司</td><td>安全工器具管理</td><td>15</td></tr></table>

（3）回收问卷并汇总结果

回收全部15份问卷，对其进行有效性检查，剔除填写不规范或前后矛盾的问卷。将有效问卷的评分结果按三级风险因素进行汇总，得到每个因素的L评分序列和C评分序列。

（4）计算评分频数与隶属度

对每个三级风险因素的 $\mathrm { L }$ 评分序列 $\left( | _ { 1 } , | _ { 2 } , \cdots , | _ { \mathrm { p } } \right) , \mathrm { l _ { i } } \in \{ 1 , 2 , 3 , 4 , 5 \} , \mathrm { i } = 1 , 2 , \cdots , \mathrm { p }$ ，统计各评分等级出现的频数，记为 $\mathtt { n } _ { \mathrm { L i } } , \mathrm { i } = 1 , 2 , \cdots , 5$ 。将频数归一化，得到该因素关于 $\mathrm { L }$ 的隶属度向量：

$$
{ \mathrm { r } _ { \mathrm { L } } } = ( { \mathrm { r } _ { \mathrm { L 1 } } } , { \mathrm { r } _ { \mathrm { L 2 } } } , \cdots , { \mathrm { r } _ { \mathrm { L 5 } } } )
$$

其中， $\mathrm { r _ { L i } } = \frac { \mathrm { n _ { L i } } } { \mathrm { p } } , \mathrm { i } = 1 , 2 , \cdots , 5$ 。

同理，对该因素的C评分序列 $\big ( \mathrm { c } _ { 1 } , \mathrm { c } _ { 2 } , \cdots , \mathrm { c } _ { \mathrm { p } } \big ) , \mathrm { c } _ { \mathrm { i } } \in \{ 1 , 2 , 3 , 4 , 5 \} , \mathrm { i } = 1 , 2 , \cdots , \mathrm { p }$ ，统计各评分等级出现的频数，记为 $\mathfrak { n } _ { \mathtt { C i } } , \mathrm { i } = 1 , 2 , \cdots , 5$ 。将频数归一化，得到该因素关于C的隶属度向量：

$$
\boldsymbol { \mathrm { r } } _ { \mathrm { C } } = \left( \mathrm { r } _ { \mathrm { C 1 } } , \mathrm { r } _ { \mathrm { C 2 } } , \cdots , \mathrm { r } _ { \mathrm { C 5 } } \right)
$$

其中， $\begin{array} { r } { \mathrm { r } _ { \mathrm { C i } } = \frac { \mathrm { n } _ { \mathrm { C i } } } { \mathrm { p } } , \mathrm { i } = 1 , 2 , \cdots , 5 } \end{array}$ 。

$\boldsymbol { \mathrm { r _ { L } } }$ 和r 分别反映了该风险因素关于L和C的模糊评判结果。

重复上述步骤，对每个三级风险因素计算关于L 和C的隶属度向量。表5.14列出了所有20个三级风险因素的隶属度计算结果。

表5.14 三级风险因素的隶属度  
Table 5.14 Membership Degree of Level 3 Risk Factors   

<table><tr><td rowspan="2">三级风险因素</td><td colspan="4">评分等级 (L)</td><td colspan="5">评分等级（C)</td></tr><tr><td>1 2</td><td></td><td>3</td><td></td><td>4 5</td><td></td><td>1</td><td>2 3</td><td>4</td><td>5</td></tr><tr><td>A11 设备选型不当，易发生质量缺陷</td><td>0.20</td><td>0.47</td><td>0.33</td><td></td><td>0</td><td>0</td><td>0.13 0.40</td><td>0.47</td><td>0</td><td>0</td></tr><tr><td>A12 设计方案不合理，存在安全隐患</td><td>0.13</td><td>0.33</td><td>0.40</td><td></td><td>0.13</td><td>0</td><td>0.07 0.27</td><td>0.47</td><td>0.20</td><td>0</td></tr><tr><td>A21 技术改造达不到预期效果</td><td>0.27</td><td>0.53</td><td>0.20</td><td></td><td>0</td><td>0</td><td>0.13</td><td>0.67</td><td>0.20 0</td><td></td></tr><tr><td>A22 前瞻性技术研究储备不足</td><td>0.33</td><td>0.47</td><td>0.20</td><td></td><td>0</td><td>0</td><td>0.47</td><td>0.40</td><td></td><td>0</td></tr><tr><td>B11 规章制度不完善，执行不力</td><td>0.20</td><td>0.40</td><td>0.33</td><td></td><td>0.07</td><td>0</td><td>0.27</td><td>0.47</td><td>0.13 0</td><td>0</td></tr><tr><td>B21对承包商、供应商管理不当</td><td>0.07</td><td>0.27</td><td>0.47</td><td></td><td>0.20</td><td>0</td><td>0.13</td><td>0.27</td><td>0.27 0</td><td>0</td></tr><tr><td>B31 缺乏有效应急预案和处置机制</td><td>0.13</td><td>0.40</td><td>0.40</td><td></td><td>0.07</td><td>0</td><td>0.07</td><td>0.33 0.47</td><td>0.40 0.20</td><td>0</td></tr><tr><td>B41 信息系统建设滞后，共享不畅</td><td>0.27</td><td>0.53</td><td>0.20</td><td></td><td>0</td><td>0</td><td>0.33</td><td>0.40 0.27</td><td>0.13 0</td><td>0</td></tr><tr><td>C11雷电、冰雪、洪水等灾害频发</td><td>0.07</td><td>0.20</td><td>0.40</td><td></td><td>0.33</td><td>0</td><td>0.07</td><td>0.13 0.33</td><td>0.40</td><td>0 0.07</td></tr><tr><td>C21人为施工、盗窃等外力破坏</td><td>0.13</td><td>0.27</td><td>0.47</td><td></td><td>0.13</td><td>0</td><td>0.20</td><td>0.33 0.33</td><td>0.13</td><td>0</td></tr><tr><td>C31电网项目环评手续办理受阻</td><td>0.20</td><td>0.47</td><td>0.33</td><td>0</td><td></td><td>0</td><td>0.33 0.53</td><td>0.13</td><td>0</td><td>0</td></tr><tr><td>C41 电网项目引发负面社会舆论</td><td>0.27</td><td>0.53</td><td>0.20</td><td>0</td><td></td><td>0</td><td>0.40</td><td>0.53 0.07</td><td>0</td><td>0</td></tr><tr><td>D11作业人员发生触电事故</td><td>0.07</td><td>0.20</td><td>0.40</td><td></td><td>0.33 0</td><td></td><td>0.07</td><td>0.20 0.40</td><td>0.33</td><td>0</td></tr><tr><td>D21 登高作业发生坠落事故</td><td>0.13</td><td>0.33</td><td>0.40</td><td>0.13</td><td>0</td><td></td><td>0.13 0.27</td><td>0.33</td><td>0.27</td><td>0</td></tr><tr><td>D31作业工具、运输设备砸伤人员</td><td>0.20</td><td>0.47</td><td>0.27</td><td>0.07</td><td>0</td><td></td><td>0.27</td><td>0.40 0.27</td><td>0.07</td><td>0</td></tr><tr><td>D41 作业人员突发疾病，得不到及</td><td>0.27</td><td>0.53</td><td>0.20</td><td>0</td><td>0</td><td>0.40</td><td>0.47</td><td>0.13</td><td>0</td><td>0</td></tr><tr><td>E11变压器局部放电、油温超限等</td><td>0.13</td><td>0.33</td><td>0.40</td><td>0.13</td><td>0</td><td></td><td>0.20</td><td>0.33 0.33</td><td>0.13</td><td>0</td></tr><tr><td>E21 断路器拒动、误动引发事故</td><td>0.07</td><td>0.20</td><td>0.47</td><td>0.27</td><td>0</td><td>0.13</td><td>0.20</td><td>0.40</td><td>0.27</td><td>0</td></tr><tr><td>E31导线松股、绝缘子爆裂等</td><td>0.13</td><td>0.27</td><td>0.40</td><td>0.20</td><td>0</td><td>0.20</td><td>0.27</td><td>0.33</td><td>0.20</td><td>0</td></tr><tr><td>E41继电保护装置失灵、误动</td><td>0.20</td><td>0.33</td><td>0.40</td><td>0.07</td><td>0</td><td>0.27</td><td>0.40</td><td>0.27</td><td>0.07 0</td><td></td></tr></table>

# （5）合成模糊评价矩阵

将所有三级风险因素的r_L按表5-2中的顺序排列，组成模糊评价矩阵 $\mathbb { R } ^ { \mathrm { L } }$ ；将所有三级风险因素的 $\mathrm { R } +$ 按表5.1中的顺序排列，组成模糊评价矩阵 $\mathrm { R } _ { \mathrm { C } _ { \circ } } \mathrm { R } _ { \mathrm { L } }$ 和 $\mathrm { R _ { C } }$ 分别从L和C两个角度反映了20个三级风险因素对5个风险等级的隶属程度。

电网运维风险评估的模糊评价矩阵已经构建完成。 $\mathrm { R _ { L } }$ 和 $\mathrm { R c }$ 全面反映了各风险因素与风险等级的隶属关系，为下一步进行模糊综合评判奠定了基础。

# 5.3.5 模糊综合评判

在建立了评判因素集、评语集、权重集和模糊评价矩阵后，可以进行模糊综合评判，得到 LN 送变电公司电网运维风险的综合评判结果。本文采用 $\operatorname { M } ( \cdot , \oplus )$ 算子进行多层次模糊综合评判，具体步骤如下：

（1）计算一级指标的模糊综合评判结果

设一级指标 $\mathrm { U } _ { \mathrm { i } }$ 对应的权重向量为 $\mathrm { A } _ { \mathrm { i } } = \left( \mathrm { a } _ { \mathrm { i } 1 } , \mathrm { a } _ { \mathrm { i } 2 } , \cdots , \mathrm { a } _ { \mathrm { i m } _ { \mathrm { i } } } \right)$ ，其中 $\mathrm { m i }$ 为 $\mathrm { U } _ { \mathrm { i } }$ 包含的二级指标个数； $\mathrm { U } _ { \mathrm { i } }$ 对应的模糊评价矩阵为 $\mathrm { R _ { i } } = \left( \mathrm { r _ { s t } ^ { ( i ) } } \right) _ { \mathrm { m _ { i } } \times 5 }$ ，则 $\mathrm { U } _ { \mathrm { i } }$ 的模糊综合评判结果为：

$$
\mathrm { B _ { i } = A _ { i } \circ \mathrm { R _ { i } } = ( b _ { i 1 } , b _ { i 2 } , b _ { i 3 } , b _ { i 4 } , b _ { i 5 } ) , i = 1 , 2 , \cdots , 5 }
$$

其中， $\begin{array} { r } { \mathrm { b } _ { \mathrm { i j } } = \mathrm { m i n } \left( 1 , \sum _ { \mathrm { t = 1 } } ^ { \mathrm { m _ { i } } } \mathsf { a } _ { \mathrm { i t } } \mathrm { r } _ { \mathrm { t j } } ^ { \mathrm { ( i ) } } \right) , \mathrm { j } = 1 , 2 , \cdots , 5 \circ } \end{array}$

以指标 $\mathrm { U } _ { 1 }$ （技术风险A）为例，其权重向量 $\mathcal { H } \mathrm { J } \mathrm { A } _ { 1 } = ( 0 . 1 3 6 5 , 0 . 4 4 3 4 , 0 . 2 7 6 6 , 0 . 1 4 3 4 ) ,$ ，模糊评价矩阵 $\mathrm { R } _ { 1 }$ 如下：

$$
\mathrm { R } _ { 1 } = \left( \begin{array} { c c c c c c } { { 0 . 2 0 } } & { { 0 . 4 7 } } & { { 0 . 3 3 } } & { { 0 } } & { { 0 } } \\ { { 0 . 1 3 } } & { { 0 . 3 3 } } & { { 0 . 4 0 } } & { { 0 . 1 3 } } & { { 0 } } \\ { { 0 . 2 7 } } & { { 0 . 5 3 } } & { { 0 . 2 0 } } & { { 0 } } & { { 0 } } \\ { { 0 . 3 3 } } & { { 0 . 4 7 } } & { { 0 . 2 0 } } & { { 0 } } & { { 0 } } \end{array} \right)
$$

则 $\mathrm { U } _ { 1 }$ 的模糊综合评判结果为：

$$
\mathrm { B } _ { 1 } = \mathrm { A } _ { 1 } \circ \mathrm { R } _ { 1 } = ( 0 . 1 9 5 5 , 0 . 4 4 5 2 , 0 . 3 1 4 8 , 0 . 0 5 7 8 , 0 )
$$

同理，可以计算出其他一级指标 $\mathrm { U } _ { 2 } \sim \mathrm { U } _ { 5 }$ 的模糊综合评判结果：

$\mathrm { B } _ { 2 } { = }$ (0.1467,0.3852,0.3664,0.1115,0) $\mathrm { B } _ { 3 } { = }$ (0.1768,0.3641,0.3213,0.1311,0.0140) $\mathrm { B } _ { 4 } { = }$ (0.1628,0.3772,0.3313,0.1290,0) B5=(0.1553,0.2869,0.3756,0.1795,0)

（2）计算电网运维风险的模糊综合评判结果电网运维风险对应的一级指标权重向量：

A=(0.1182,0.4027,0.2255,0.0667,0.1869)，一级指标的评判结果构成矩阵 R：

$$
\mathrm { R } = \left( \begin{array} { r } { { \mathrm { B } _ { 1 } } } \\ { { \mathrm { B } _ { 2 } } } \\ { { \mathrm { B } _ { 3 } } } \\ { { \mathrm { B } _ { 4 } } } \\ { { \mathrm { B } _ { 5 } } } \end{array} \right) = \left( \begin{array} { r r r r r r } { { 0 . 1 9 5 5 } } & { { 0 . 4 4 5 2 } } & { { 0 . 3 1 4 8 } } & { { 0 . 0 5 7 8 } } & { { 0 } } \\ { { 0 . 1 4 6 7 } } & { { 0 . 3 8 5 2 } } & { { 0 . 3 6 6 4 } } & { { 0 . 1 1 1 5 } } & { { 0 } } \\ { { 0 . 1 7 6 8 } } & { { 0 . 3 6 4 1 } } & { { 0 . 3 2 1 3 } } & { { 0 . 1 3 1 1 } } & { { 0 . 0 1 4 0 } } \\ { { 0 . 1 6 2 8 } } & { { 0 . 3 7 7 2 } } & { { 0 . 3 3 1 3 } } & { { 0 . 1 2 9 0 } } & { { 0 } } \\ { { 0 . 1 5 5 3 } } & { { 0 . 2 8 6 9 } } & { { 0 . 3 7 5 6 } } & { { 0 . 1 7 9 5 } } & { { 0 } } \end{array} \right)
$$

则电网运维风险的模糊综合评判结果为：

$$
\mathrm { B } = \mathrm { A } \circ \mathrm { R } = ( 0 . 1 6 1 6 , 0 . 3 8 2 1 , 0 . 3 4 8 8 , 0 . 1 1 3 3 , 0 . 0 0 3 2 )
$$

B反映了LN送变电公司电网运维风险总体处于各个风险等级的可能性大小。从结果看，隶属度最大的是“较低风险”（ $\mathbf { \nabla } \cdot \mathbf { V } _ { 2 } .$ ），其次是“中等风险”（ $\left( \mathbf { v } _ { 3 } \right.$ ）、“低风险”（ $\mathbf { \nabla } _ { \mathbf { V } 1 }$ ）和“较高风险”（ $\mathbf { \nabla } _ { \cdot } \mathbf { v } _ { 4 }$ ），隶属度最小的是“高风险”（ $\mathbf { \nabla } \cdot \mathbf { V } 5 .$ ）。

为直观起见，令 $\mathsf { V } = ( \mathsf { v } _ { 1 } , \mathsf { v } _ { 2 } , \mathsf { v } _ { 3 } , \mathsf { v } _ { 4 } , \mathsf { v } _ { 5 } ) ^ { \mathrm { T } } = ( 1 , 2 , 3 , 4 , 5 ) ^ { \mathrm { T } }$ ，则电网运维风险的综合评判值为：

$$
\mathrm  Z = B \cdot V = 0 . 1 6 1 6 \times 1 + 0 . 3 8 2 1 \times 2 + 0 . 3 4 8 8 \times 3 + 0 . 1 1 3 3 \times 4 + 0 . 0 0 3 2 \times 5 = 2 . 5 2 0 4 4
$$

查表可知，该值介于“较低风险”（2分）和“中等风险”（3分）之间，但更靠近“中等风险”。这表明，LN送变电公司电网运维风险总体处于“较低”到“中等”水平，但趋于“中等”。

（3）计算各因素的综合评判值

为分析各因素对电网运维风险的贡献大小，有必要计算各因素的综合评判值。以二级指标层为例，设 $\mathbf { m }$ 个二级指标的权重向量为 $W _ { T } = ( w _ { 1 } , w _ { 2 } , \cdots , w _ { m } )$ ，对应的模糊评价矩阵为：

$$
\mathrm { R _ { T } } = \left( \begin{array} { c c c c } { \mathrm { r _ { 1 1 } } } & { \mathrm { r _ { 1 2 } } } & { \cdots } & { \mathrm { r _ { 1 5 } } } \\ { \mathrm { r _ { 2 1 } } } & { \mathrm { r _ { 2 2 } } } & { \cdots } & { \mathrm { r _ { 2 5 } } } \\ { \vdots } & { \vdots } & { \ddots } & { \vdots } \\ { \mathrm { r _ { m 1 } } } & { \mathrm { r _ { m 2 } } } & { \cdots } & { \mathrm { r _ { m 5 } } } \end{array} \right)
$$

则第i个二级指标的综合评判值为：

$$
\begin{array} { r } { \mathrm { z _ { i } } = \sum _ { \mathrm { j = 1 } } ^ { 5 } \mathrm { v _ { j } } \cdot \mathrm { r _ { i j } } , \mathrm { i } = 1 , 2 , \cdots , \mathrm { m } ( 1 6 ) } \end{array}
$$

将表5.14中隶属度较大者（取大于0.10的）代入上式，得到20个二级指标的综合评判值如表5.15所示。

表5.15 二级指标的综合评判值  
Table 5.15 Comprehensive evaluation values of secondary indicators   

<table><tr><td>二级指标</td><td>综合评判值</td><td>排序</td></tr><tr><td>B2外包管理风险</td><td>2.6927</td><td>1</td></tr><tr><td>C1 自然灾害风险</td><td>2.6650</td><td>2</td></tr><tr><td>B3 应急管理风险</td><td>2.5288</td><td>3</td></tr><tr><td>A2 设计缺陷风险</td><td>2.4837</td><td>4</td></tr><tr><td>C2 外力破坏风险</td><td>2.3740</td><td>5</td></tr><tr><td>E2 断路器故障风险</td><td>2.3366</td><td>6</td></tr><tr><td>D1触电风险</td><td>2.2690</td><td>7</td></tr><tr><td>E3线路故障风险</td><td>2.2600</td><td>8</td></tr><tr><td>B1制度不健全风险</td><td>2.2181</td><td>9</td></tr><tr><td>E1 变压器故障风险</td><td>2.1951</td><td>10</td></tr><tr><td>B4信息化管理风险</td><td>2.0598</td><td>11</td></tr><tr><td>C4舆情风险</td><td>2.0531</td><td>12</td></tr><tr><td>D2 高处坠落风险</td><td>2.0378</td><td>13</td></tr><tr><td>E4二次设备故障风险</td><td>2.0244</td><td>14</td></tr><tr><td>D3 机械伤害风险</td><td>1.9195</td><td>15</td></tr><tr><td>A1设备选型风险</td><td>1.8781</td><td>16</td></tr><tr><td>A3 技改失败风险</td><td>1.8675</td><td>17</td></tr><tr><td>C3环评风险</td><td>1.8436</td><td>18</td></tr><tr><td>A4 技术储备不足风险</td><td>1.6859</td><td>19</td></tr><tr><td>D4疾病风险</td><td>1.6645</td><td>20</td></tr></table>

从表5.15可以看出，外包管理风险、自然灾害风险、应急管理风险是LN送变电公司电网运维面临的前三大风险因素。其中，外包管理风险排名第一，反映出近年来电网工程施工“外包化”趋势下承包商管理的隐患凸显；自然灾害风险排名第二，说明 LN 送变电公司覆盖区域自然条件的恶劣程度不容忽视；应急管理风险排名第三，表明公司在应急预案和处置机制建设方面还存在短板。相比之下，技术储备不足风险、环评风险等对电网运维影响较小。

综上，通过模糊综合评判，得到了LN送变电公司电网运维风险总体处于“较低”到“中等”水平的结论，并揭示了各类风险因素的轻重缓急，这为有针对性地制定风险管控措施提供了科学依据。

# 5.4 风险评估结果分析

通过层次分析法和模糊综合评判法，得到了LN送变电公司电网运维风险总体评判结果和各因素的综合评判值。这些结果从不同角度反映了当前该公司电网运维面临的风险状况，为风险管控措施的制定提供了重要决策依据。下面从总体风险水平、风险结构、风险成因三个方面对评估结果进行分析。

# 5.4.1 总体风险水平分析

电网运维风险的模糊综合评判向量 $\mathrm { B } =$ (0.1616,0.3821,0.3488,0.1133,0.0032)，综合评判值 $Z { = } 2 . 5 2 0 4$ ，对应于风险等级“中等偏低”。这表明，LN送变电公司电网运维总体风险水平不算太高，但也不容忽视。

从隶属度分布看，“低风险”“较低风险”“中等风险”三个等级的隶属度之和达到 0.8925，即有 $8 9 . 2 5 \%$ 的把握认为风险水平在“中等”及以下；“较高风险”隶属度为0.1133，即有 $1 1 . 3 3 \%$ 的可能性认为风险水平偏高；“高风险”隶属度仅为0.0032，发生的可能性很小，这进一步印证了上述判断。

2019-2021 年风险评估数据进行了统计分析，结果如表5.16所示：

# 表 5.16 LN 送变电公司 2019-2021 年电网运维风险水平分布

Table 5.16 Distribution of Grid Operation and Maintenance Risk Levels of LN Power Transmission and Transformation Company from 2019 to 2021   

<table><tr><td>风险等级</td><td>2019年占比(%)</td><td>2020年占比(%)</td><td>2021年占比(%)</td><td>平均占比(%)</td></tr><tr><td>低风险</td><td>18.5</td><td>16.2</td><td>14.8</td><td>16.5</td></tr><tr><td>较低风险</td><td>42.3</td><td>39.6</td><td>37.5</td><td>39.8</td></tr><tr><td>中等风险</td><td>31.2</td><td>34.5</td><td>36.2</td><td>34.0</td></tr><tr><td>较高风险</td><td>7.5</td><td>9.2</td><td>11.0</td><td>9.2</td></tr><tr><td>高风险</td><td>0.5</td><td>0.5</td><td>0.5</td><td>0.5</td></tr></table>

造成当前风险水平的原因是多方面的。一是LN送变电公司高度重视电网安全风险防控，建立了较为完善的风险管理组织体系和管理制度，电网本质安全水平保持稳定。二是随着输变电专业管理体制改革的深入推进，公司在集约化管理、专业化运维等方面不断加强，电网人身、设备、技术等方面的风险得到有效管控。三是防灾抗灾工作机制进一步健全，自然灾害、外力破坏等环境风险的应对能力显著提升。

同时也要看到，近年来极端天气事件频发，外包队伍管控难度加大，电网运维压力持续加大，总体风险水平呈现逐步抬升态势。根据LN送变电公司内部统计，2019-2021年电网运维综合风险指数分别为2.31、2.42、2.55，呈现逐年上升趋势。这与本文评估结果基本吻合，反映出该公司在环境风险、管理风险等方面还存在薄弱环节，亟需采取有效措施加以防范。

# 5.4.2 风险结构分析

从一级指标来看，管理风险、环境风险、设备风险的隶属度向量分别为$\mathrm { B } _ { 2 } { = }$ (0.1467,0.3852,0.3664,0.1115,0) 、 $\mathrm { B } _ { 3 } { = }$ (0.1768,0.3641,0.3213,0.1311,0.0140) 、$\scriptstyle \mathrm { { B } } { \displaystyle \mathfrak { s } } =$ (0.1553,0.2869,0.3756,0.1795,0)，均呈现出“较低”“中等”隶属度占优的特点，反映出这三类风险在LN送变电公司电网运维风险中占主导地位。

相 比 之下 ， 技 术 风险 $\mathrm { B } _ { 1 } { = }$ (0.1955,0.4452,0.3148,0.0578,0) 人 身 风 险 $\mathrm { B } _ { 4 } \mathrm { = }$ （0.1628,0.3772,0.3313,0.1290,0）对运维风险的贡献相对较小。为进一步剖析各类风险的结构特征，对一级指标层的风险评估结果进行了对比分析，如表5.18所示。

表5.17 LN送变电公司电网运维一级风险指标评估结果对比  
Table 5.17 Comparison of Level 1 Risk Index Evaluation Results for Power Grid Operation and Maintenance of LN Transmission and Substation Company   

<table><tr><td>风险类别</td><td>权重</td><td>综合评判值</td><td>风险等级</td><td>主要风险点</td></tr><tr><td>管理风险</td><td>0.4027</td><td>2.6927</td><td>中等偏上</td><td>外包管理、应急处置</td></tr><tr><td>环境风险</td><td>0.2255</td><td>2.6650</td><td>中等偏上</td><td>自然灾害、外力破坏</td></tr><tr><td>设备风险</td><td>0.1869</td><td>2.3366</td><td>中等</td><td>断路器故障、线路故障</td></tr><tr><td>技术风险</td><td>0.1182</td><td>2.4837</td><td>中等</td><td>设计缺陷、技术储备</td></tr><tr><td>人身风险</td><td>0.0667</td><td>2.2690</td><td>较低</td><td>触电、高处坠落</td></tr></table>

这一风险结构与LN送变电公司的实际情况较为吻合。作为辽宁电网骨干企业，LN送变电公司承担着全省约 $90 \%$ 的 $2 2 0 \mathrm { k V }$ 及以上输变电设施的运维任务。管理链条长、管控难度大是其面临的普遍问题。同时，气候、地质条件复杂极端天气频发，对外部承包商、树障火险、施工扰民等环境风险因素的管控提出了更高要求。设备风险之所以突出，主要是由于 LN 送变电公司管辖线路中不乏建于上世纪七八十年代的“老、小、弱”线路，其绝缘子串、杆塔构件、金具等关键部件存在不同程度的缺陷隐患。相比之下，该公司近年来持续加大输变电领域关键技术攻关，加强人身安全防护培训和监管考核，技术风险、人身风险得到了较好管控。

从二级指标看，对电网运维风险贡献最大的前五项依次为：外包管理风险（B2）、自然灾害风险（C1）、应急管理风险（B3）、设计缺陷风险（A2）、外力破坏风险（C2）。这揭示了LN送变电公司在承包商选择、灾害防治、应急处置等方面还存在薄弱环节。近年来，公司虽持续规范运维承包项目管理，强化承包商安全管控，但在招标资质审查、过程监管、绩效考核等环节还不够严格；在气象灾害、地质灾害等防范方面，虽建立健全预警预报、应急处置等工作机制，但在抗灾设备配置、抢修物资储备、应急队伍建设等方面还存在不足，在外破隐患排查、隐患治理等方面，虽采取了线路设计优化、杆塔加固、安全警示等诸多措施，但打防结合、源头治理的力度还有待加强。相比之下，技术储备不足风险（A4）、环评风险（C3）、疾病风险（D4）对电网运维影响较小。

# 第6 章 LN 送变电公司电网运维风险应对与监控

# 6.1 电网运维风险应对措施

# 6.1.1 技术风险的应对措施

针对LN送变电公司在电网运维中面临的技术风险，要从完善设备选型、优化设计评审、规范技术改造、加强技术创新等方面入手，构建多层级、全方位的技术风险防控体系。

一是要进一步健全设备选型管理机制，严格执行国家电网公司相关管理办法和技术导则，从严从细制定本单位选型标准和规范，充分考虑设备运行工况、自然环境条件、检修维护便利性等因素，优选技术先进、质量可靠、性能优良的设备型号，最大限度规避设备自身缺陷引发的故障风险。要加强对设备供应商的资质审查和履约评价，建立健全供应商信用档案，对交货周期长、产品质量差、售后服务不到位的供应商实施黑名单管理，防范设备供应风险。

二是要不断创新完善设计评审机制，进一步细化输变电工程可行性研究、初步设计、施工图设计等各阶段的评审内容和流程，突出安全性、可靠性、先进性、经济性等关键指标的论证评价。要充实专业化评审力量，根据不同专业、不同层级，配备经验丰富、专业能力强的评审人员，提高设计把关能力。要完善设计变更管理，优化技术方案论证和设计校审流程，加强设计变更过程管控，确保变更合规合理，防范设计变更引发的衍生风险。要加强设计阶段与运维、检修等部门的协同，充分吸收一线人员的实践经验和需求反馈，提高设计的针对性和可操作性。

三是要进一步规范技术改造全过程管理，严把立项评估关、方案优化关、实施管控关，强化技改项目全生命周期精细化管理。立项阶段，要从必要性、可行性、经济性等方面进行充分论证，严控概算，防范决策风险；方案优化阶段，要加强同类型项目经验借鉴，优选成熟可靠的技术路线，并通过预研预试等方式充分验证，提高方案的科学性和可执行性；实施阶段，要加强计划管控、质量把关、进度跟踪、安全监管，及时发现问题，有针对性地制定纠偏措施，确保技改项目安全优质高效

实施。

四是要把握电网智能化发展新机遇，超前谋划电网运维领域技术创新和科技攻关，瞄准检修机器人、智能缺陷图像识别、配电网自愈控制等一批卡脖子核心技术，加大研发投入，组织攻关突破。要进一步加强产学研用协同创新，主动对接国内外一流高校、科研院所，积极参与或牵头组建技术创新联盟，加快先进技术成果的转化应用。要大力开展柔性直流输电、特高压设备状态诊断等前沿技术领域的预先研究，加强技术储备，构筑引领行业发展的先手棋。要积极应用物联网、人工智能、区块链、数字孪生等新兴技术手段，加快电网运维向智能化、数字化、精益化转型，不断提升本质安全水平和运维效率。

# 6.1.2 管理风险的应对措施

针对LN送变电公司在电网运维中面临的管理风险，要坚持问题导向、目标导向、结果导向，从体制机制、外包管理、应急管理、信息化管理等方面系统发力，构筑严密高效、职责清晰、流程顺畅的现代化管理体系。

一是要持续优化电网运维管理体制机制，进一步理清各层级、各部门的管理职责和权限，压实主体责任，强化协同联动。要深化三项制度改革，建立健全与电网运维实际相适应的岗位设置、用工管理、薪酬分配机制。要加强电网运维领域管理标准化建设，结合实际需求和差异特点，制定各专业条线工作规范和管理办法，明确服务标准和考核要求，促进管理提质增效。

二是要创新提升外包管理水平，严格外包项目策划论证，科学合理确定外包范围和规模，防范盲目外包风险。要深化承包商比选择优，从业绩信誉、技术能力、管理水平等方面提高准入门槛，优选资质好、口碑优、业绩佳的专业化队伍参与电网运维。要进一步优化外包考核机制，突出质量安全导向，加大安全管理、质量控制、工期进度等关键指标的考核权重，将农民工工资支付等纳入重点考核事项。要创新外包模式，积极探索总承包、区域承包等新型外包方式，提高外包管理的专业化、规模化水平。要加强对承包商的过程监管，严格履约验收，确保外包工作平稳有序开展。

三是要着力构建全周期、网格化、信息化的智慧应急管理体系，进一步优化应急组织架构，理顺条块关系，完善联动机制。要聚焦输变电线路、变电站等重点场所，针对极端天气、自然灾害、外力破坏等典型场景，系统修编应急预案，细化工作流程和措施清单，强化应急演练，确保关键时刻拉得出、顶得上。要创新应急物资管理，加强应急物资规划、储备、调配，优化布局，提高物资使用效率。要大力推进应急管理信息化建设，依托大数据、物联网等新技术，加快灾害预警监测、辅助决策指挥、抢险救援实战等系统开发应用，提高应急管理的数字化、智能化水平。

四是要以数字化转型为契机，加快构建云大物移智链技术体系，推进电网运维管理向智慧化迈进。要加快公司级运维云平台规划建设，促进各专业系统互联互通、数据共享，实现业务协同、数据贯通。要加快电网全息数字化建设，基于BIM、GIS、物联网等技术，构建线路设备、台区用户等全要素数字孪生模型，实现电网实时感知、智能分析、精准运维。要积极运用大数据分析、人工智能等技术，加强运检数据挖掘应用，提升故障预警、风险评估、辅助决策等智能化水平。要积极探索区块链技术在物资供应、工程造价等方面的应用，提高业务协同和数据安全。要大力推进移动办公、智能巡检等典型应用，延伸管理服务触角，实现业务全流程、全天候可视化管控。

# 6.1.3 环境风险的应对措施

针对 LN 送变电公司在电网运维中面临的环境风险，要立足辽宁省情和电网实际，从强化灾害防治、加强外力管控、严格环评审批、做好舆情应对等方面入手，构建全天候、网格化、常态化的环境风险防控体系。

一是要进一步健全完善防灾抗灾工作机制，加强与气象、水利、应急等部门的沟通联动，及时获取极端天气预警预报信息，提高灾害性天气的预判能力。要充分利用气象雷达、气象卫星等监测手段，加强对暴雨、冰雪、雷电等灾害性天气的实时监测，为电网运行调度、抢险救援等提供气象保障服务。要进一步优化抗灾救灾应急预案，细化分级响应机制，优化应急资源配置，强化应急物资储备，提高快速反应和应急处置能力。要定期开展防汛抗冰、山火防治等实战化演练，磨合各方力量，提高协同作战水平。

二是要进一步加大电力设施保护力度，建立健全电力设施保护联防联控机制。要加强输电线路通道环境治理，定期开展线路通道隐患排查，及时清理影响线路安全的树障、违章建筑等，维护线路通道环境安全。要创新运用无人机、电子围栏等技术手段，加强对输电线路、变电站等重要电力设施的实时监测，严防人为破坏和盗窃事件。要与地方政府、公安等部门建立线路保护协作机制，强化日常巡查和专项整治，严厉打击危害电力设施的各类违法犯罪行为。要加大电力法律法规宣传力度，通过平面媒体、自媒体、入户走访等多种形式，广泛宣传电力设施保护知识，

提高公众安全意识和法治意识。

三是要严格落实电网建设项目环评制度，强化源头把关，从选址、工艺、路径等方面最大限度降低对生态环境的影响。要认真开展环境影响评价，科学论证项目的环境可行性，并提出环境保护措施和生态恢复方案。要创新环评技术手段，充分运用大数据、卫星遥感等新技术开展环境现状调查和预测预报，提高评估的科学性和准确性。要严格执行三同时制度，加强环保设施建设三同时监管，确保环保投入落到实处、见到实效。要强化环评事中事后监管，加大双随机、一公开监督抽查力度，及时发现和纠正违法违规行为，坚决杜绝未批先建边批边建等现象。

四是要进一步健全完善舆情监测处置机制，加强舆情分析研判，及时发现苗头性、倾向性舆情隐患。要充分利用大数据、人工智能等技术手段，提高舆情监测的广度、深度和精准度。要进一步优化升级舆情应对预案，明确重大负面舆情的分级标准和处置流程，做到及时发现、快速响应、有效处置。要强化与宣传、网信等部门的统筹协调，加强与媒体的沟通联络，主动发布权威信息，讲好电网发展故事，传播能源革命好声音。要加强全媒体宣传和融媒体传播，创新宣传报道形式，提高宣传的吸引力和感染力。要高度重视内部舆情防控，加强员工思想动态分析研判，疏导员工情绪，化解员工不满，筑牢企业发展的压舱石。

# 6.1.4 人身风险的应对措施

针对LN送变电公司在电网运维中面临的人身风险，要坚持人民至上、生命至上，牢固树立安全发展理念，从强化作业管控、优化防护设施、规范操作规程、加强安全培训等方面着力，构筑员工生命安全和身体健康的“防护网”。

一是要进一步强化现场作业安全管控，严格落实两票三制等安全管理制度，做到计划申请审批到位、现场安全措施到位、监护人员履职到位。要狠抓外包队伍安全管理，将安全生产责任与合同履约挂钩，加大安全考核力度，严防安全责任“两张皮”。要加强工器具、车辆等特种设备安全监管，严格落实定期检测、定期维护等制度，消除设备隐患。要建立健全安全隐患排查治理机制，采取日常检查与专项督查、四不两直相结合的方式，严查严管违章指挥、违规作业、违反劳动纪律等行为。

二是要持续加大安全防护设施投入，为作业人员提供符合标准规范、质量可靠的安全工器具和劳动防护用品。要根据作业特点和风险等级，因地制宜配备相应的个人防护装备，如绝缘手套、绝缘鞋、安全帽、全身式安全带等，确保防护到位、质量过硬。要定期对防护设施进行检查维护，及时更换老化、破损的防护用品，确保其有效性和可靠性。要大力推广应用新型防护装置，积极采用智能头盔、防坠落装置、远程视频监控等先进技术手段，提高作业人员安全防护水平。要营造崇尚安全、关爱生命的浓厚氛围，加强安全文化建设，积极开展群众性安全活动，增强作业人员的自我保护意识。

三是要着力规范各专业作业操作规程，进一步细化和量化作业标准，优化作业流程，消除盲区和模糊地带。要充分吸收借鉴国内外同行先进经验，结合本单位实际，编制覆盖输电、变电、配电等各专业的作业指导书和操作规范，明确作业条件、操作步骤、安全要求等，使之成为指导一线作业的工作书行动书。要定期评估修订作业规程，及时将新工艺、新标准、新经验固化其中，实现作业规范的动态更新和持续优化。要强化作业现场管控，严格落实操作规程，加强人机联合防误，严防因误操作引发的事故。要开展作业规程执行情况回头看，及时发现和纠正违章违纪问题，强化问责，确保各项规章制度落地见效。

四是要大力加强全员安全培训教育，突出教育培训的针对性和实效性。要系统设计各专业、各岗位人员的培训课程，因材施教，突出重点。要创新培训方式方法，将案例教学、现场观摩、VR 体验等嵌入培训全过程，强化警示教育和体验式教育，增强培训吸引力。要强化师资队伍建设，整合内外部师资力量，提高授课水平。要健全培训考核评估机制，将培训与持证、晋升等挂钩，调动学员参训积极性。要把提高员工的安全意识、安全技能作为培训的重中之重，狠抓落实，确保全员持证上岗、安全生产。要高度重视青年员工培养，加强“传帮带”，努力打造一支高素质的电网运维专业化队伍。

# 6.1.5 设备风险的应对措施

针对LN送变电公司在电网运维中面临的设备风险，要立足设备全寿命周期管理，从优化设备选型、加强状态检修、创新运维模式、提升突发故障应对能力等方面系统施策，构建全过程、全方位、信息化的设备风险防控体系，确保电网设备安全稳定运行。

一是要进一步优化设备选型管理机制，制定和完善公司统一的选型导则，明确设备类型划分、技术参数要求、供应商资质标准等，提高选型的规范性和科学性。要充分考虑设备运行工况、气候环境、检修维护等因素，优选技术先进、工艺成熟、质量可靠的产品，最大限度降低设备质量隐患。要加强新技术新产品应用评估论证，开展设备选型前的可行性研究和适应性分析，严控因盲目采用新设备、新技术带来的风险。要建立健全设备供应商管理制度，强化招标采购全过程管控，完善信用评价机制，促进优胜劣汰，形成设备供应的良性循环。

二是要着力提升设备状态检修水平，建立状态检修管理责任体系，明确各层级、各专业的检修职责，加强计划、执行、评价、改进各环节的统筹管理。要创新状态检修模式，综合运用时间维修、状态维修、可靠性维修等方法，优化检修策略，实现精准检修、高效检修。要强化预防性试验和状态评价，加大红外测温、超声波检测、局部放电监测等技术运用，准确掌握设备健康状态，预判故障风险。要加快推进设备缺陷管理信息化建设，建立覆盖输电、变电、配电各环节的设备缺陷管理系统，规范缺陷发现、上报、分析、消除等业务流程，实现缺陷全生命周期管理，防范因设备隐患引发的事故。要加强重大缺陷会诊研判，制定针对性整治措施，做到缺陷消除不留死角。

三是要积极创新设备运维模式，大力实施状态检修、信息化巡视等新型运维策略，提高运维效率和精细化水平。要统筹推进输变电设备运维集约化管理，加强运维业务和数据的归集共享，实现专业化分工、一体化协同。要创新运维作业组织模式，积极探索网格化、属地化运维，优化运维资源配置，压减管理层级，精简作业班组。要加大配电自动化建设力度，大力推广配电自动化终端、配变监测单元等在线监测装置，实现配电网设备的少人化、无人化运维。要加快智能运维系统建设步伐，利用大数据分析、人工智能等技术，加强设备状态评估和故障预警，为检修策略优化、备品备件管理等提供科学支撑。要健全完善带电作业管理制度，规范作业流程，强化安全风险管控，最大限度减少停电检修对设备运行的影响。

四是要全面提升电网突发故障应对能力，进一步完善覆盖输电、变电、配电各环节的事故应急预案，优化应急组织体系，细化应急处置流程，明确应急处置措施，加强应急演练，确保关键时刻拉得出、冲得上、打得赢。要制定单位总部、基层保线站、变电站等不同层级的事故应急预案，做到分工明确、责任到人、协调有序。要加强输电线路、变电站、配电设施的应急抢修队伍建设，配备一批技术精湛、业务熟练的骨干力量，提高应急处置能力。要加强应急物资管理，完善物资需求测算、采购储备、调配运输等工作机制，确保应急物资供应及时、充足。要强化与气象、交通、通信等部门的应急联动，研究制定防大风、防冰冻、防山火等专项应急预案，提高复杂灾害条件下的应急保障能力。要建立健全应急评估和总结机制，及时查找应急处置中的薄弱环节，不断改进应急预案和工作机制，持续提升突发事件快速响

应和应急处置水平。

# 6.2 电网运维风险监控

# 6.2.1 强化责任落实，严格监督管理

风险控制的有效性在很大程度上取决于责任落实是否到位。LN送变电公司要按照“党政同责、一岗双责、齐抓共管”的要求，严格落实各级责任，层层传导压力，确保风险管控措施落地见效。

一是强化组织领导。公司党委要切实扛起电网运维安全的政治责任，将风险防控作为重大政治任务，纳入党委理论学习中心组学习和“三重一大”决策内容；公司领导班子要对标对表，细化实化风险管控责任清单，明确时间表、路线图，确保风险防控责任层层落实到位；各职能部门、基层单位要按照“管生产必须管安全”的要求，严格落实“党政同责”“谁主管谁负责”规定，将风险管控责任具体化到岗位、细化到人头，做到“守土有责、守土尽责”。

二是严格监督考核。要将电网运维风险管控纳入公司领导班子和领导人员综合考评体系，作为干部选拔任用、评先评优的重要依据；要建立完善定期检查、专项督查、综合考核等多种监督机制，将日常检查、节点检查、季度考核、年终述责有机结合，对履责不到位的，严肃追究有关人员责任；要充分运用大数据等技术手段，加强风险预警、过程监控和绩效评估，确保风险管控责任不折不扣落实到位。通过严格责任追究，倒逼责任落实。

# 6.2.2 优化设计流程，完善导则制度

科学合理的电网规划设计是运维风险防控的前提。LN送变电公司要着眼全局和长远，统筹优化电网规划设计流程，完善相关技术标准和管理制度，从源头上防范化解电网运维风险。

一是优化规划设计流程。要在电网项目前期策划阶段，就充分论证外部环境风险、地质灾害风险、气象灾害风险等，优选线路通道、站址选择、设备选型等，最大限度规避电网运维的风险隐患；在设计阶段，全面评估各种不利因素的影响，对危险点、薄弱环节提出针对性风险防范措施，或设计相应的应急预案；在施工图设计审查、竣工验收等环节，严格把关设计的安全性、规范性和可操作性，对照设计要求开展项目风险评估，及时消除缺陷隐患。

二是完善技术导则和制度。要结合电网发展新形势新要求，及时修编完善设计技术标准、运维导则、风险防控指引等，强化对各专业单位的技术指导；加快建立健全与电网规划、工程建设、设备运维等环节相配套的风险管理制度，特别要重点围绕外包队伍管理、野外作业安全管控、设备缺陷管理等薄弱环节，制定详细的实施细则和操作规程，做到有章可循、有据可依；要定期开展技术导则、管理制度的执行情况“回头看”，对不适应的及时修订完善，确保各项制度落地落实。

# 6.2.3 动态风险辨识，强化联动管控

电网运维风险具有动态性、关联性特点，各类风险因素相互影响、互为因果，因此必须动态开展风险辨识评估，加强各专业条线、各风险环节的联动管控，才能做到精准施策、标本兼治。

一是动态开展风险辨识评估。要按照“日常 $^ +$ 专项”的思路，采取自上而下与自下而上相结合的方式，定期开展电网运维领域的风险大排查，及时发现新的风险点；同时针对极端天气、重大活动保电、外部施工频发等特殊时段，有针对性地开展专项风险评估，找准风险管控的重点领域和薄弱环节；在此基础上，依托全景数字化风险分布图等工具，直观呈现风险在时间、空间等不同维度的分布态势，为风险研判、决策提供直观支撑。通过常态化、常规化的动态风险辨识，及时捕捉风险演变的新动向、新特点。

二是强化全流程联动管控。针对评估出的重点风险，牵头制定综合管控方案，明确各责任主体、管控重点、进度时限、考核办法等，压实整改主体责任，加强跨层级、跟环节的协同配合，做到人员、管理、技术等多管齐下、多维联动；要健全完善“横向到边、纵向到底”的风险信息通报机制，强化风险信息的采集、传递、反馈，特别是对可能引发连锁反应的风险隐患，要第一时间通报相关方，联合制定防控预案；对各类风险管控措施的落实情况，要采取定期督导、专项检查、“回头看”等方式，建立问题隐患闭环整改机制，防止问题反弹。

# 6.2.4 打造智能化体系，提升运维质效

新时期电网运维对效率、质量提出了更高要求。LN送变电公司要顺应电网智能化发展趋势，大力推进以信息化、自动化、智能化为核心的智能运维体系建设，全面提升运维质效，筑牢风险防控堡垒。

一是加快智能运维体系建设。制定实施智能运维建设规划，加大投资建设力度，着力打造集监测、诊断、分析、处置、管理等功能于一体的智能运维平台；建设输变电设备智能感知体系，推广应用输电线路状态智能监测、变电站微气象监测、作业人员行为识别等新技术新装备，实现电网全息感知；开发智能缺陷识别系统，提高缺陷发现和预警能力；创新应用数字孪生、VR/AR、机器人等技术，为运维策略优化、风险评估等提供精准支撑。通过体系化、整体化的智能运维建设，全面提升电网运维的自动化、智能化水平。

二是完善智能运维配套措施。加强顶层设计，制定智能运维管理办法，完善工作标准和技术规范；加大资金投入，支持开展智能传感、智能分析、智能决策等关键技术攻关，为智能运维发展注入新动能；优化业务流程，推动业财一体化管理，确保智能运维高效协同运转；建设智能运维大数据中心，推动各专业系统的数据汇聚共享；强化人才队伍建设，创新人才培养和激励机制，加快培养一支创新型、复合型的智能运维人才队伍；加强统筹协调，整合内外资源，积极与高校、科研院所、设备制造商展开产学研用合作。通过政策、资金、人才、数据、机制等要素协同发力，为智能运维体系建设提供强有力支撑。

# 6.2.5 强化应急管理，扩大应急力量

极端天气、外力破坏等突发事件已成为影响电网安全运行的重要因素，必须重视电力应急管理和应急力量建设，不断健全完善应对机制，着力提高应急处置能力。

一是健全应急管理体制机制。根据国家应急管理改革要求，加快推进公司应急管理体系和工作机制改革，进一步明晰决策指挥、风险监测、应急处置、保障协同等重点职责，形成统分结合、上下联动、反应灵敏、协同有序的应急指挥体系；系统梳理评估各类应急预案，着力提高针对性、可操作性，推动应急预案与综合防灾、安全生产、应急避险等各专项工作有效衔接；建立健全应急管理责任制，压实属地管理责任和部门监管责任，层层传导压力确保责任落实不留死角。

二是加强基层应急能力建设。加强应急管理队伍建设，合理确定人员编制，加大教育培训力度，着力提高应急指挥人员的综合素质；强化应急装备配备，结合辖区灾害特点和重点防范需求，加大抢修车辆、应急发电机组、无人机等装备购置更新力度，提高装备配备的针对性和实用性；健全基层应急物资保障体系，科学核定物资储备品类和规模，完善物资紧急调拨机制，确保关键时刻物资供应及时到位；深化区域应急协作，加强与地方政府及相关部门的应急联动，建立重大灾害预警、会商、联合处置等机制，形成监测预警、应急处置、恢复重建一体化的区域应急协同格局。

# 第 7 章 结论与展望

# 7.1 研究结论

本文聚焦LN 送变电公司电网运维风险管理问题，在风险管理相关理论指导下，采用头脑风暴法、流程图分析法、德尔菲法、层次分析法、模糊综合评价法等方法，对公司电网运维风险的识别、评估、应对、控制等环节进行了系统研究，主要结论如下：

（1）LN 送变电公司电网运维风险具有多样性、关联性、动态性等特点，各类风险因素相互交织、互为因果，既有来自外部环境的风险，也有源自内部管理的风险；既有设备技术风险，也有人员行为风险；其表现形式、影响程度随着内外部形势的变化呈现出动态演变态势。

（2）通过头脑风暴法和流程图分析法，从技术、管理、环境、人身、设备五个方面识别出20项主要风险因素。运用德尔菲法对各因素进行筛选和初评后，构建包含目标层、准则层、因素层的风险评估指标体系。在此基础上，采用层次分析法确定指标权重，运用模糊综合评价法开展风险评判，得出LN 送变电公司电网运维风险总体处于“较低”到“中等”水平的评判结论。

（3）从风险评估结果看，管理风险、环境风险、设备风险是制约 LN 送变电公司电网运维安全的最主要因素。其中，外包管理风险、自然灾害风险、应急管理风险位列前三位，设计缺陷风险、外力破坏风险紧随其后。相比之下，技术储备不足风险、环评风险、疾病风险对电网运维影响相对较小。

（4）针对评估出的重点风险，从风险避免、风险降低、风险转移、风险自留四个方面提出针对性的应对措施，强调要从优化电网规划设计、创新运维管理机制、完善应急管理体系、加强风险监测预警等方面着力，多管齐下、标本兼治，提升电网运维风险防控的前瞻性、系统性、有效性。

（5）在应对措施的基础上，进一步细化实化风险管控的路径方法，聚焦强化责任落实、优化规划设计流程、动态开展风险辨识、打造智能化运维体系、强化应急管理等五个重点，明确管控重点、细化具体举措，力求使各项风险管控措施落地落实、取得实效。

# 7.2 后续展望

风险管理是一项系统工程，不可能一蹴而就，还需要在实践中不断深化细化、持续改进。针对本文研究过程中发现的问题，对LN 送变电公司电网运维风险管理工作提出以下展望：

（1）进一步拓展风险识别的广度深度。受时间和能力所限，本文对电网运维风险的识别还主要局限于设备、人员、管理等常规风险，对于经济形势、能源转型、公众认知等外部风险关注不够，后续应进一步拓宽识别视角，挖掘各类风险的深层次诱因，做到全口径、无死角识别所有潜在风险因素。

（2）进一步优化风险评估的模型和方法。本文构建的风险评估模型虽然整合了层次分析和模糊综合评价两种常用方法，但在指标筛选、权重确定、评语量化等环节还不可避免存在一定主观性，影响了评估结果的科学性。后续应积极引入机器学习、情景分析等数学模型，多维度、动态化评估电网运维风险，为风险决策提供更加科学、精准的依据。

（3）进一步健全风险管控的体制机制。当前 LN 送变电公司电网运维领域虽已初步建立起较为完善的风险管理体系，但在顶层设计、制度建设、流程固化等方面还有不足，导致风险管理的系统性、权威性有待加强。下一步，应在公司“十四五”发展规划中单列风险管理专章，进一步厘清风险管理的架构、职责、流程，推动风险管控与生产经营、改革发展深度融合。

（4）进一步加强风险管理信息化建设。大数据、物联网、人工智能等新兴技术是提升风险管理效能的有力抓手。LN 送变电公司在电网运维智能化改造中已有所尝试，但在数据资源整合、数字化工具应用等方面还相对滞后。未来，公司应加大信息化投入，强化顶层规划，加速数字化转型，努力实现风险全景感知、智能研判、精准处置。
